[
  {
    "id": "tab-startup",
    "type": "tab",
    "label": "Startup",
    "disabled": false,
    "info": "Load device_configs & schedules vao global context khi Node-RED khoi dong"
  },
  {
    "id": "cfg-sqlite-db",
    "type": "sqlitedb",
    "db": "/data/bms/bms.db",
    "mode": "RWC"
  },
  {
    "id": "inj-load-config",
    "type": "inject",
    "z": "tab-startup",
    "name": "Load configs trigger",
    "props": [],
    "repeat": "",
    "crontab": "",
    "once": true,
    "onceDelay": "0.5",
    "payload": "",
    "payloadType": "date",
    "wires": [
      [
        "fn-set-config-query"
      ]
    ]
  },
  {
    "id": "fn-set-config-query",
    "type": "function",
    "z": "tab-startup",
    "name": "Set query: device_config",
    "func": "msg.topic = 'SELECT * FROM device_config WHERE enabled = 1';\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "sql-load-config"
      ]
    ]
  },
  {
    "id": "sql-load-config",
    "type": "sqlite",
    "z": "tab-startup",
    "name": "SELECT device_config",
    "mydb": "cfg-sqlite-db",
    "sqlquery": "msg.topic",
    "sql": "",
    "wires": [
      [
        "fn-load-config"
      ]
    ]
  },
  {
    "id": "fn-load-config",
    "type": "function",
    "z": "tab-startup",
    "name": "Parse configs -> global",
    "func": "const configs = {};\nconst rows = msg.payload || [];\nrows.forEach(row => {\n    const extra = row.extra ? JSON.parse(row.extra) : {};\n    configs[row.device_id] = {\n        type:          row.device_type,\n        location:      row.location,\n        friendly_name: row.friendly_name,\n        enabled:       row.enabled,\n        gateway:       extra.gateway || '',\n        extra:         extra,\n    };\n});\nglobal.set('device_configs', configs);\nnode.status({ fill: 'green', shape: 'dot', text: `${Object.keys(configs).length} devices loaded` });\nnode.warn(`[Startup] Loaded ${Object.keys(configs).length} device configs`);\nreturn null;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "dbg-startup-config"
      ]
    ]
  },
  {
    "id": "dbg-startup-config",
    "type": "debug",
    "z": "tab-startup",
    "name": "Configs loaded",
    "active": true,
    "tosidebar": true,
    "console": false,
    "tostatus": false,
    "complete": "true",
    "targetType": "full",
    "wires": []
  },
  {
    "id": "inj-load-sched",
    "type": "inject",
    "z": "tab-startup",
    "name": "Load schedules trigger",
    "props": [],
    "repeat": "",
    "crontab": "",
    "once": true,
    "onceDelay": "1",
    "payload": "",
    "payloadType": "date",
    "wires": [
      [
        "fn-set-sched-query"
      ]
    ]
  },
  {
    "id": "fn-set-sched-query",
    "type": "function",
    "z": "tab-startup",
    "name": "Set query: schedules",
    "func": "msg.topic = 'SELECT * FROM schedule WHERE enabled = 1';\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "sql-load-sched"
      ]
    ]
  },
  {
    "id": "sql-load-sched",
    "type": "sqlite",
    "z": "tab-startup",
    "name": "SELECT schedules",
    "mydb": "cfg-sqlite-db",
    "sqlquery": "msg.topic",
    "sql": "",
    "wires": [
      [
        "fn-load-sched"
      ]
    ]
  },
  {
    "id": "fn-load-sched",
    "type": "function",
    "z": "tab-startup",
    "name": "Parse schedules -> global",
    "func": "const rows = msg.payload || [];\nglobal.set('schedules', rows);\nnode.status({ fill: 'green', shape: 'dot', text: `${rows.length} schedules loaded` });\nnode.warn(`[Startup] Loaded ${rows.length} schedules`);\nreturn null;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "dbg-startup-sched"
      ]
    ]
  },
  {
    "id": "dbg-startup-sched",
    "type": "debug",
    "z": "tab-startup",
    "name": "Schedules loaded",
    "active": true,
    "tosidebar": true,
    "console": false,
    "tostatus": false,
    "complete": "true",
    "targetType": "full",
    "wires": []
  },
  {
    "id": "tab-l1",
    "type": "tab",
    "label": "L1 MQTT Ingress",
    "disabled": false,
    "info": "GENERIC parser: tele/+/SENSOR (ZbReceived) -> extract device theo short_addr, tra device_config de lay type. ALL devices route qua 1 link duy nhat sang L2 generic normalize."
  },
  {
    "id": "cfg-mqtt-broker",
    "type": "mqtt-broker",
    "name": "NanoMQ Local",
    "broker": "localhost",
    "port": "1883",
    "clientid": "nodered_bms",
    "autoConnect": true,
    "usetls": false,
    "protocolVersion": "5",
    "keepalive": "60",
    "cleansession": true,
    "birthTopic": "",
    "willTopic": "",
    "willPayload": "",
    "willQos": "0",
    "willRetain": false
  },
  {
    "id": "mqtt-in-main",
    "type": "mqtt in",
    "z": "tab-l1",
    "name": "MQTT # (all topics)",
    "topic": "#",
    "qos": "1",
    "datatype": "auto-detect",
    "broker": "cfg-mqtt-broker",
    "nl": false,
    "rap": true,
    "rh": 0,
    "inputs": 0,
    "wires": [
      [
        "queue-l1-ingress"
      ]
    ]
  },
  {
    "id": "fn-l1-parser",
    "type": "function",
    "z": "tab-l1",
    "name": "Topic parser: ZbReceived -> device[]",
    "func": "// ── L1: Parse tele/+/SENSOR voi ZbReceived ──────────────────\nconst topic = msg.topic;\nconst parts = topic.split('/');\nconst configs = global.get('device_configs') || {};\n\n// ── Khi chua co config, return null ─────────────────────────\nif (Object.keys(configs).length === 0) {\n    node.status({ fill: 'red', shape: 'dot', text: 'no configs' });\n    return null;\n}\n\n// ── Case 1: tele/+/SENSOR → extract ZbReceived ──────────────\nif (topic.startsWith('tele/') && parts[2] === 'SENSOR') {\n    const gateway = parts[1];\n    const zb = msg.payload && msg.payload.ZbReceived;\n    if (!zb) return null;\n\n    const msgs = [];\n    for (const [addr, data] of Object.entries(zb)) {\n        if (!data || typeof data !== 'object') continue;\n        const cfg = configs[addr];\n        if (!cfg || !cfg.enabled) continue;\n\n        msgs.push({\n            topic:        topic,\n            device_id:    addr,\n            gateway:      gateway,\n            device_type:  cfg.type || 'unknown',\n            source:       'tasmota_zigbee',\n            payload_raw:  data,\n            link_quality: data.LinkQuality || null,\n            endpoint:     data.Endpoint || null,\n        });\n    }\n\n    if (msgs.length === 0) return null;\n    node.status({ fill: 'green', shape: 'dot', text: `${msgs.length} dev` });\n    return [msgs];\n}\n\n// ── Case 2: tele/+/LWT → de LWT handler xu ly rieng ────────\nif (topic.startsWith('tele/') && parts[2] === 'LWT') {\n    // Pass through to LWT handler (mqtt-in-lwt se bat rieng)\n    // Main wildcard van bat nhung bo qua o day\n    return null;\n}\n\n// ── Khac: log unknown ───────────────────────────────────────\nreturn null;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "lk-l1-to-l2"
      ]
    ]
  },
  {
    "id": "lk-l1-to-l2",
    "type": "link out",
    "z": "tab-l1",
    "name": "→ L2 all devices",
    "mode": "link",
    "links": [
      "lk-l2-all-in"
    ],
    "wires": []
  },
  {
    "id": "dbg-l1-unknown",
    "type": "debug",
    "z": "tab-l1",
    "name": "L1 debug",
    "active": false,
    "tosidebar": true,
    "console": false,
    "tostatus": false,
    "complete": "true",
    "targetType": "full",
    "wires": []
  },
  {
    "id": "mqtt-in-lwt",
    "type": "mqtt in",
    "z": "tab-l1",
    "name": "MQTT tele/+/LWT",
    "topic": "tele/+/LWT",
    "qos": "1",
    "datatype": "utf8",
    "broker": "cfg-mqtt-broker",
    "nl": false,
    "rap": true,
    "rh": 0,
    "inputs": 0,
    "wires": [
      [
        "fn-l1-lwt"
      ]
    ]
  },
  {
    "id": "fn-l1-lwt",
    "type": "function",
    "z": "tab-l1",
    "name": "LWT handler",
    "func": "// ── L1: LWT handler — cap nhat online state cho tat ca device cua gateway ──\nconst parts    = msg.topic.split('/');\nconst gatewayId = parts[1];\nconst isOnline  = (msg.payload === 'Online');\n\nconst configs = global.get('device_configs') || {};\nconst devices = global.get('devices') || {};\nlet updated = 0;\n\nfor (const [addr, cfg] of Object.entries(configs)) {\n    if (cfg.extra && cfg.extra.gateway === gatewayId) {\n        if (!devices[addr]) devices[addr] = {};\n        devices[addr].online  = isOnline;\n        devices[addr].lwt_ts  = new Date().toLocaleString('sv-SE', { timeZone: 'Asia/Ho_Chi_Minh' }).replace(' ', 'T');\n        updated++;\n    }\n}\nglobal.set('devices', devices);\n\nconst gateways = global.get('gateways') || {};\ngateways[gatewayId] = { online: isOnline, last_seen: new Date().toLocaleString('sv-SE', { timeZone: 'Asia/Ho_Chi_Minh' }).replace(' ', 'T') };\nglobal.set('gateways', gateways);\n\nnode.status({ fill: isOnline ? 'green' : 'red', shape: 'dot', text: `${gatewayId}: ${isOnline ? 'ON' : 'OFF'} (${updated}d)` });\n\nmsg._lwt_gateway   = gatewayId;\nmsg._lwt_online    = isOnline;\nmsg._lwt_dev_count = updated;\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "lk-l1-lwt-out"
      ]
    ]
  },
  {
    "id": "lk-l1-lwt-out",
    "type": "link out",
    "z": "tab-l1",
    "name": "→ L3 LWT log",
    "mode": "link",
    "links": [
      "09a3dc141dc6caf5"
    ],
    "wires": []
  },
  {
    "id": "queue-l1-ingress",
    "type": "delay",
    "z": "tab-l1",
    "name": "Queue L1 ingress 50/s",
    "pauseType": "rate",
    "timeout": "50",
    "timeoutUnits": "milliseconds",
    "rate": "20",
    "nbRateUnits": "1",
    "rateUnits": "second",
    "randomFirst": "1",
    "randomLast": "5",
    "randomUnits": "seconds",
    "drop": false,
    "allowrate": false,
    "outputs": 1,
    "wires": [
      [
        "fn-l1-parser"
      ]
    ]
  },
  {
    "id": "tab-l2",
    "type": "tab",
    "label": "L2 Device Abstraction",
    "disabled": false,
    "info": "GENERIC normalize: doc device_config.extra.attrs de anh xa EF00/XXXX -> state. Bat ky device type nao cung di qua day, khong can sua code."
  },
  {
    "id": "lk-l2-all-in",
    "type": "link in",
    "z": "tab-l2",
    "name": "← L1 all devices",
    "links": [
      "lk-l1-to-l2"
    ],
    "wires": [
      [
        "fn-l2-normalize"
      ]
    ]
  },
  {
    "id": "fn-l2-normalize",
    "type": "function",
    "z": "tab-l2",
    "name": "Generic normalize (data-driven)",
    "func": "// ── L2: GENERIC normalize — doc tu device_config.extra.attrs ─\n// Tuong thich moi device type, chi can cau hinh trong extra\n\nconst raw  = msg.payload_raw || {};\nconst cfg  = (global.get('device_configs') || {})[msg.device_id] || {};\nconst extra = cfg.extra || {};\nconst attrs_cfg = extra.attrs || {};\n\nconst state = {\n    online:       true,\n    link_quality: msg.link_quality,\n};\n\n// ── Anh xa EF00/XXXX -> state property theo attrs_cfg ──────\nfor (const [key, val] of Object.entries(raw)) {\n    if (!key.startsWith('EF00/')) continue;\n    const attrId = key.slice(5);\n    const mapping = attrs_cfg[attrId];\n\n    if (mapping) {\n        let v = val;\n        switch (mapping.type) {\n            case 'bool':\n                v = (val === 1 || val === '1' || val === true);\n                break;\n            case 'number':\n                v = Number(val);\n                if (mapping.scale) v = v * mapping.scale;\n                break;\n            case 'hex':\n                v = String(val);\n                break;\n            case 'string':\n                v = String(val);\n                break;\n            default:\n                v = val;\n        }\n        state[mapping.key] = v;\n    } else {\n        // Attr chua duoc mapping -> luu raw\n        state[`raw_${attrId}`] = val;\n    }\n}\n\nmsg.device = {\n    id:       msg.device_id,\n    type:     cfg.type || 'unknown',\n    location: cfg.location  || '',\n    gateway:  msg.gateway   || extra.gateway || '',\n    ts:       new Date().toLocaleString('sv-SE', { timeZone: 'Asia/Ho_Chi_Minh' }).replace(' ', 'T'),\n    state:    state,\n    raw:      raw,\n};\n\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "fn-l2-update"
      ]
    ]
  },
  {
    "id": "fn-l2-update",
    "type": "function",
    "z": "tab-l2",
    "name": "Update global state",
    "func": "// ── L2→L3: Update global devices cache ──────────────────────\nconst d       = msg.device;\nconst devices = global.get('devices') || {};\n\nconst prev    = devices[d.id];\n\n// Merge state thay vi overwrite — MQTT gui tung attribute rieng le\nif (prev) {\n    d.state = { ...prev.state, ...d.state };\n    d.raw   = { ...prev.raw,   ...d.raw };\n}\n\nconst changed = !prev\n    || JSON.stringify(prev.state) !== JSON.stringify(d.state);\n\ndevices[d.id] = d;\nglobal.set('devices', devices);\n\nmsg._state_changed = changed;\nmsg._prev_state    = prev ? prev.state : null;\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "lk-l2-to-l3",
        "lk-l2-to-l5",
        "lk-l2-to-hmi",
        "lk-l2-to-remote"
      ]
    ]
  },
  {
    "id": "lk-l2-to-l3",
    "type": "link out",
    "z": "tab-l2",
    "name": "→ L3 storage + metrics",
    "mode": "link",
    "links": [
      "ff930e671df74d5d",
      "lk-l3-metrics-in"
    ],
    "wires": []
  },
  {
    "id": "lk-l2-to-l5",
    "type": "link out",
    "z": "tab-l2",
    "name": "→ L5 refresh",
    "mode": "link",
    "links": [
      "lk-l5-refresh-in"
    ],
    "wires": []
  },
  {
    "id": "lk-l2-to-hmi",
    "type": "link out",
    "z": "tab-l2",
    "name": "→ HMI feedback",
    "mode": "link",
    "links": [
      "lk-hmi-feedback-in"
    ],
    "wires": []
  },
  {
    "id": "lk-l2-to-remote",
    "type": "link out",
    "z": "tab-l2",
    "name": "→ Remote bridge",
    "mode": "link",
    "links": [
      "lk-remote-event-in"
    ],
    "wires": []
  },
  {
    "id": "tab-l3",
    "type": "tab",
    "label": "L3 Storage",
    "disabled": false,
    "info": "Luu tru du lieu vao SQLite local: device_log (event + state change), device_config (metadata), schedule (lich)."
  },
  {
    "id": "ff930e671df74d5d",
    "type": "link in",
    "z": "tab-l3",
    "name": "← L2 device data",
    "links": [
      "lk-l2-to-l3"
    ],
    "wires": [
      [
        "fn-l3-log"
      ]
    ]
  },
  {
    "id": "fn-l3-log",
    "type": "function",
    "z": "tab-l3",
    "name": "Insert device_log (state change)",
    "func": "if (!msg._state_changed) { node.status({ fill: 'grey', shape: 'dot', text: 'no change' }); return null; }\nfunction esc(v) { if (v === null || v === undefined) return 'NULL'; if (typeof v === 'number') return String(v); return \"'\" + String(v).replace(/'/g, \"''\") + \"'\"; }\nconst d = msg.device;\nconst vals = [d.ts, d.id, d.type, d.location, JSON.stringify(d.state), msg.event_type ?? 'state_change'];\nmsg.topic = 'INSERT INTO device_log (ts, device_id, device_type, location, payload, event) VALUES (' + vals.map(esc).join(',') + ')';\nnode.status({ fill: 'green', shape: 'dot', text: `log: ${d.id}` });\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "sql-l3-log"
      ]
    ]
  },
  {
    "id": "sql-l3-log",
    "type": "sqlite",
    "z": "tab-l3",
    "name": "INSERT device_log",
    "mydb": "cfg-sqlite-db",
    "sqlquery": "msg.topic",
    "sql": "",
    "wires": [
      [
        "dbg-l3-sql"
      ]
    ]
  },
  {
    "id": "dbg-l3-sql",
    "type": "debug",
    "z": "tab-l3",
    "name": "Log insert result",
    "active": false,
    "tosidebar": true,
    "console": false,
    "tostatus": false,
    "complete": "payload",
    "targetType": "msg",
    "wires": []
  },
  {
    "id": "09a3dc141dc6caf5",
    "type": "link in",
    "z": "tab-l3",
    "name": "← L1 LWT events",
    "links": [
      "lk-l1-lwt-out"
    ],
    "wires": [
      [
        "fn-l3-lwt-log"
      ]
    ]
  },
  {
    "id": "fn-l3-lwt-log",
    "type": "function",
    "z": "tab-l3",
    "name": "Insert LWT log",
    "func": "function esc(v) { if (v === null || v === undefined) return 'NULL'; if (typeof v === 'number') return String(v); return \"'\" + String(v).replace(/'/g, \"''\") + \"'\"; }\nconst gateway = msg._lwt_gateway;\nconst isOnline = msg._lwt_online;\nconst devCount = msg._lwt_dev_count || 0;\nconst vals = [new Date().toLocaleString('sv-SE', { timeZone: 'Asia/Ho_Chi_Minh' }).replace(' ', 'T'), gateway, 'gateway', '', JSON.stringify({ online: isOnline, devices_affected: devCount }), isOnline ? 'gateway_online' : 'gateway_offline'];\nmsg.topic = 'INSERT INTO device_log (ts, device_id, device_type, location, payload, event) VALUES (' + vals.map(esc).join(',') + ')';\nnode.status({ fill: isOnline ? 'green' : 'red', shape: 'dot', text: gateway + ': ' + (isOnline ? 'ONLINE' : 'OFFLINE') });\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "sql-l3-lwt-log"
      ]
    ]
  },
  {
    "id": "sql-l3-lwt-log",
    "type": "sqlite",
    "z": "tab-l3",
    "name": "INSERT LWT log",
    "mydb": "cfg-sqlite-db",
    "sqlquery": "msg.topic",
    "sql": "",
    "wires": [
      [
        "dbg-l3-lwt"
      ]
    ]
  },
  {
    "id": "dbg-l3-lwt",
    "type": "debug",
    "z": "tab-l3",
    "name": "LWT log result",
    "active": false,
    "tosidebar": true,
    "console": false,
    "tostatus": false,
    "complete": "payload",
    "targetType": "msg",
    "wires": []
  },
  {
    "id": "lk-l3-metrics-in",
    "type": "link in",
    "z": "tab-l3",
    "name": "← L2 device metrics",
    "links": [
      "lk-l2-to-l3"
    ],
    "wires": [
      [
        "fn-l3-metrics"
      ]
    ]
  },
  {
    "id": "fn-l3-metrics",
    "type": "function",
    "z": "tab-l3",
    "name": "Insert device_metric (all attrs)",
    "func": "const d = msg.device;\nconst state = d.state || {};\n\nfunction esc(v) {\n    if (v === null || v === undefined) return 'NULL';\n    if (typeof v === 'number') return String(v);\n    return \"'\" + String(v).replace(/'/g, \"''\") + \"'\";\n}\n\nconst now = d.ts;\nconst deviceId = d.id;\nconst deviceType = d.type;\n\nconst rows = [];\nfor (const [key, val] of Object.entries(state)) {\n    let attrValue = 'NULL';\n    let attrStr = 'NULL';\n    let attrType = typeof val;\n    \n    if (typeof val === 'number') {\n        attrValue = String(val);\n        attrStr = esc(String(val));\n    } else if (typeof val === 'boolean') {\n        attrStr = esc(val ? 'true' : 'false');\n        attrType = 'bool';\n    } else {\n        attrStr = esc(String(val));\n    }\n    \n    let rawAttrId = 'NULL';\n    if (key.startsWith('raw_')) {\n        rawAttrId = esc(key.slice(4));\n    } else if (d.raw && d.raw['EF00/' + key]) {\n        rawAttrId = esc(key);\n    }\n    \n    rows.push(`(${esc(now)}, ${esc(deviceId)}, ${esc(deviceType)}, ${esc(key)}, ${attrValue}, ${attrStr}, ${esc(attrType)}, ${rawAttrId})`);\n}\n\nif (rows.length === 0) return null;\n\nmsg.topic = 'INSERT INTO device_metric (ts, device_id, device_type, attr_name, attr_value, attr_str, attr_type, raw_attr_id) VALUES ' + rows.join(',');\nnode.status({ fill: 'green', shape: 'dot', text: rows.length + ' metrics' });\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "sql-l3-metrics"
      ]
    ]
  },
  {
    "id": "sql-l3-metrics",
    "type": "sqlite",
    "z": "tab-l3",
    "name": "INSERT device_metric",
    "mydb": "cfg-sqlite-db",
    "sqlquery": "msg.topic",
    "sql": "",
    "wires": [
      [
        "dbg-l3-metrics"
      ]
    ]
  },
  {
    "id": "dbg-l3-metrics",
    "type": "debug",
    "z": "tab-l3",
    "name": "Metric insert result",
    "active": true,
    "tosidebar": true,
    "console": false,
    "tostatus": false,
    "complete": "payload",
    "targetType": "msg",
    "wires": []
  },
  {
    "id": "tab-l4",
    "type": "tab",
    "label": "L4 Schedule Engine",
    "disabled": false,
    "info": "DATA-DRIVEN command builder. Doc device_config.extra de biet cach build ZbSend. Ho tro: POWER_ON, POWER_OFF, AC_SET, AC_OFF + custom_actions (mo rong tuy y)."
  },
  {
    "id": "inj-l4-tick",
    "type": "inject",
    "z": "tab-l4",
    "name": "Tick 60s",
    "props": [],
    "repeat": "60",
    "crontab": "",
    "once": false,
    "onceDelay": "",
    "payload": "",
    "payloadType": "date",
    "wires": [
      [
        "fn-l4-match"
      ]
    ]
  },
  {
    "id": "fn-l4-match",
    "type": "function",
    "z": "tab-l4",
    "name": "Match cron vs now()",
    "func": "const now       = new Date();\nconst schedules = global.get('schedules') ?? [];\n\nfunction fieldMatch(expr, val) {\n    if (!expr || expr === '*') return true;\n    if (expr.startsWith('*/')) return val % Number(expr.slice(2)) === 0;\n    if (expr.includes('-')) { const [lo, hi] = expr.split('-').map(Number); return val >= lo && val <= hi; }\n    if (expr.includes(',')) return expr.split(',').map(Number).includes(val);\n    return Number(expr) === val;\n}\nfunction cronMatches(s, d) {\n    return fieldMatch(s.sch_minute, d.getMinutes()) && fieldMatch(s.sch_hour, d.getHours()) && fieldMatch(s.sch_dow, d.getDay()) && fieldMatch(s.sch_dom, d.getDate()) && fieldMatch(s.sch_month, d.getMonth() + 1);\n}\n\nconst triggered = schedules.filter(s => s.enabled && cronMatches(s, now));\nif (triggered.length === 0) { node.status({ fill: 'grey', shape: 'dot', text: 'no trigger' }); return null; }\n\nnode.status({ fill: 'yellow', shape: 'dot', text: `${triggered.length} trig` });\nmsg.payload = triggered.map(s => ({ schedule_id: s.id, schedule_name: s.name, device_id: s.device_id, device_type: s.device_type, action: s.action, action_params: s.action_params ? JSON.parse(s.action_params) : {}, one_shot: s.one_shot, triggered_at: now.toISOString() }));\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "split-l4"
      ]
    ]
  },
  {
    "id": "split-l4",
    "type": "split",
    "z": "tab-l4",
    "name": "Split triggered",
    "splt": "\\n",
    "spltType": "str",
    "arraySplt": 1,
    "arraySpltType": "len",
    "stream": false,
    "addname": "",
    "wires": [
      [
        "fn-l4-build-cmd"
      ]
    ]
  },
  {
    "id": "fn-l4-build-cmd",
    "type": "function",
    "z": "tab-l4",
    "name": "Build ZbSend (data-driven)",
    "func": "// ── L4: DATA-DRIVEN command builder ───────────────────────────\n// Doc device_config.extra de biet cach build ZbSend payload\n// Mo rong: them action moi = them vao extra.custom_actions\n\nconst s = msg.payload;\nconst configs = global.get('device_configs') || {};\nconst cfg = configs[s.device_id] || {};\nconst extra = cfg.extra || {};\nconst gateway = cfg.gateway || extra.gateway;\n\nif (!gateway) {\n    node.warn(`No gateway for device ${s.device_id}`);\n    return null;\n}\n\n// ── Resolve command writes tu extra ─────────────────────────\nconst writes = _buildWrites(s, extra);\nif (!writes) {\n    node.warn(`Cannot build cmd for action=${s.action} device=${s.device_id}`);\n    return null;\n}\n\nmsg.topic   = `cmnd/${gateway}/ZbSend`;\n\n// MCB dung old format theo docs, cac device khac dung new format\nif (cfg.type === 'mcb') {\n    msg.payload = JSON.stringify({\n        device: s.device_id,\n        send: { Cluster: '0xEF00', Write: writes }\n    });\n} else {\n    const writeObj = {};\n    for (const [key, val] of Object.entries(writes)) {\n        const writeKey = key.includes(\"/\") ? key : \"EF00/\" + key;\n        writeObj[writeKey] = val;\n    }\n    msg.payload = JSON.stringify({\n        Device: s.device_id,\n        Write: writeObj\n    });\n}\n\nmsg._schedule_id   = s.schedule_id;\nmsg._schedule_name = s.schedule_name;\nmsg._one_shot      = s.one_shot;\nmsg._log = { device_id: s.device_id, event: 'schedule_command', detail: `${s.schedule_name} -> ${s.action}` };\nmsg._cmd_device_id  = s.device_id;\nmsg._cmd_action     = s.action;\n\nreturn msg;\n\n// ── Helper: build Write object tu action + extra config ─────\nfunction _buildWrites(s, extra) {\n    const params = s.action_params || {};\n\n    // 1. Kiem tra custom_actions truoc (mo rong tuy y)\n    const custom = extra.custom_actions || {};\n    if (custom[s.action]) {\n        // Substitute {{var}} trong values\n        const tmpl = JSON.stringify(custom[s.action]);\n        const resolved = JSON.parse(tmpl.replace(/\\{\\{(\\w+)\\}\\}/g, (_, k) => params[k] ?? ''));\n        return resolved;\n    }\n\n    // 2. Built-in actions\n    switch (s.action) {\n        case 'POWER_ON':\n            return { [extra.power_attr || '0110']: 1 };\n\n        case 'POWER_OFF':\n            return { [extra.power_attr || '0110']: 0 };\n\n        case 'AC_SET': {\n            const w = {};\n            w[extra.ac_power_attr || '0101'] = 1;\n            w[extra.ac_temp_attr  || '0202'] = params.temp || 25;\n            const modeMap = extra.ac_mode_map || { off: 0, cool: 1, heat: 2, fan_only: 3, dry: 4 };\n            w[extra.ac_mode_attr  || '0405'] = modeMap[params.mode] !== undefined ? modeMap[params.mode] : 1;\n            return w;\n        }\n\n        case 'AC_OFF':\n            return { [extra.ac_power_attr || '0101']: 0 };\n\n        default:\n            return null;\n    }\n}",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "queue-l4-cmd"
      ]
    ]
  },
  {
    "id": "mqtt-l4-cmd",
    "type": "mqtt out",
    "z": "tab-l4",
    "name": "Publish ZbSend",
    "topic": "",
    "qos": "1",
    "retain": "false",
    "respTopic": "",
    "contentType": "",
    "userProps": "",
    "correl": "",
    "expiry": "",
    "broker": "cfg-mqtt-broker",
    "wires": [
      [
        "fn-l4-update-run",
        "fn-l4-log-cmd"
      ]
    ]
  },
  {
    "id": "fn-l4-update-run",
    "type": "function",
    "z": "tab-l4",
    "name": "Update last_run + one_shot",
    "func": "function esc(v) { if (v === null || v === undefined) return 'NULL'; if (typeof v === 'number') return String(v); return \"'\" + String(v).replace(/'/g, \"''\") + \"'\"; }\nconst now = new Date().toLocaleString('sv-SE', { timeZone: 'Asia/Ho_Chi_Minh' }).replace(' ', 'T');\nconst id = msg._schedule_id;\nif (msg._one_shot) {\n    msg.topic = \"UPDATE schedule SET enabled=0, last_run=\" + esc(now) + \", updated_at=\" + esc(now) + \" WHERE id=\" + esc(id);\n} else {\n    msg.topic = \"UPDATE schedule SET last_run=\" + esc(now) + \", updated_at=\" + esc(now) + \" WHERE id=\" + esc(id);\n}\nconst updated = (global.get('schedules') ?? []).map(s => s.id === id ? { ...s, last_run: now, enabled: msg._one_shot ? 0 : s.enabled } : s);\nglobal.set('schedules', updated);\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "sql-l4-update-run"
      ]
    ]
  },
  {
    "id": "sql-l4-update-run",
    "type": "sqlite",
    "z": "tab-l4",
    "name": "UPDATE schedule",
    "mydb": "cfg-sqlite-db",
    "sqlquery": "msg.topic",
    "sql": "",
    "wires": []
  },
  {
    "id": "fn-l4-log-cmd",
    "type": "function",
    "z": "tab-l4",
    "name": "Insert command log",
    "func": "function esc(v) { if (v === null || v === undefined) return 'NULL'; if (typeof v === 'number') return String(v); return \"'\" + String(v).replace(/'/g, \"''\") + \"'\"; }\nif (!msg._log) return null;\nconst log = msg._log;\nconst now = new Date().toLocaleString('sv-SE', { timeZone: 'Asia/Ho_Chi_Minh' }).replace(' ', 'T');\nconst vals = [now, log.device_id, 'unknown', '', JSON.stringify({ command: log.detail, action: msg._cmd_action }), log.event];\nmsg.topic = 'INSERT INTO device_log (ts, device_id, device_type, location, payload, event) VALUES (' + vals.map(esc).join(',') + ')';\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "sql-l4-log-cmd"
      ]
    ]
  },
  {
    "id": "sql-l4-log-cmd",
    "type": "sqlite",
    "z": "tab-l4",
    "name": "INSERT cmd log",
    "mydb": "cfg-sqlite-db",
    "sqlquery": "msg.topic",
    "sql": "",
    "wires": []
  },
  {
    "id": "queue-l4-cmd",
    "type": "delay",
    "z": "tab-l4",
    "name": "Queue L4 cmd out 20/s",
    "pauseType": "rate",
    "timeout": "50",
    "timeoutUnits": "milliseconds",
    "rate": "20",
    "nbRateUnits": "1",
    "rateUnits": "second",
    "randomFirst": "1",
    "randomLast": "5",
    "randomUnits": "seconds",
    "drop": false,
    "allowrate": false,
    "outputs": 1,
    "wires": [
      [
        "mqtt-l4-cmd"
      ]
    ]
  },
  {
    "id": "550ff488dd47dfa0",
    "type": "ui-base",
    "name": "dashboard",
    "path": "/dashboard",
    "appIcon": "",
    "includeClientData": true,
    "acceptsClientConfig": [
      "ui-notification",
      "ui-control"
    ],
    "showPathInSidebar": false,
    "headerContent": "page",
    "navigationStyle": "default",
    "titleBarStyle": "default",
    "showReconnectNotification": true,
    "notificationDisplayTime": 1,
    "showDisconnectNotification": true,
    "allowInstall": true
  },
  {
    "id": "26dc533c9b634072",
    "type": "ui-theme",
    "name": "BMS Theme",
    "colors": {
      "surface": "#ffffff",
      "primary": "#0094ce",
      "bgPage": "#eeeeee",
      "groupBg": "#ffffff",
      "groupOutline": "#cccccc"
    },
    "sizes": {
      "density": "default",
      "pagePadding": "12px",
      "groupGap": "12px",
      "groupBorderRadius": "4px",
      "widgetGap": "12px"
    }
  },
  {
    "id": "d91d5a758b948c3b",
    "type": "ui-page",
    "name": "Devices",
    "ui": "550ff488dd47dfa0",
    "path": "/devices",
    "icon": "home",
    "layout": "grid",
    "theme": "26dc533c9b634072",
    "breakpoints": [
      {
        "name": "Default",
        "px": "0",
        "cols": "3"
      },
      {
        "name": "Tablet",
        "px": "576",
        "cols": "6"
      },
      {
        "name": "Small Desktop",
        "px": "768",
        "cols": "9"
      },
      {
        "name": "Desktop",
        "px": "1024",
        "cols": "12"
      }
    ],
    "order": 1,
    "className": "",
    "visible": "true",
    "disabled": false
  },
  {
    "id": "2e7646d91ce2e72d",
    "type": "ui-page",
    "name": "Config",
    "ui": "550ff488dd47dfa0",
    "path": "/config",
    "icon": "home",
    "layout": "grid",
    "theme": "26dc533c9b634072",
    "breakpoints": [
      {
        "name": "Default",
        "px": "0",
        "cols": "3"
      },
      {
        "name": "Tablet",
        "px": "576",
        "cols": "6"
      },
      {
        "name": "Small Desktop",
        "px": "768",
        "cols": "9"
      },
      {
        "name": "Desktop",
        "px": "1024",
        "cols": "12"
      }
    ],
    "order": 2,
    "className": "",
    "visible": "true",
    "disabled": false
  },
  {
    "id": "65a78ada5b0b767b",
    "type": "ui-page",
    "name": "Log",
    "ui": "550ff488dd47dfa0",
    "path": "/log",
    "icon": "home",
    "layout": "grid",
    "theme": "26dc533c9b634072",
    "breakpoints": [
      {
        "name": "Default",
        "px": "0",
        "cols": "3"
      },
      {
        "name": "Tablet",
        "px": "576",
        "cols": "6"
      },
      {
        "name": "Small Desktop",
        "px": "768",
        "cols": "9"
      },
      {
        "name": "Desktop",
        "px": "1024",
        "cols": "12"
      }
    ],
    "order": 3,
    "className": "",
    "visible": "true",
    "disabled": false
  },
  {
    "id": "692991d145177d17",
    "type": "ui-page",
    "name": "Schedules",
    "ui": "550ff488dd47dfa0",
    "path": "/sched",
    "icon": "home",
    "layout": "grid",
    "theme": "26dc533c9b634072",
    "breakpoints": [
      {
        "name": "Default",
        "px": "0",
        "cols": "3"
      },
      {
        "name": "Tablet",
        "px": "576",
        "cols": "6"
      },
      {
        "name": "Small Desktop",
        "px": "768",
        "cols": "9"
      },
      {
        "name": "Desktop",
        "px": "1024",
        "cols": "12"
      }
    ],
    "order": 4,
    "className": "",
    "visible": "true",
    "disabled": false
  },
  {
    "id": "e22d8e805a7fb933",
    "type": "ui-page",
    "name": "AC",
    "ui": "550ff488dd47dfa0",
    "path": "/ac",
    "icon": "home",
    "layout": "grid",
    "theme": "26dc533c9b634072",
    "breakpoints": [
      {
        "name": "Default",
        "px": "0",
        "cols": "3"
      },
      {
        "name": "Tablet",
        "px": "576",
        "cols": "6"
      },
      {
        "name": "Small Desktop",
        "px": "768",
        "cols": "9"
      },
      {
        "name": "Desktop",
        "px": "1024",
        "cols": "12"
      }
    ],
    "order": 5,
    "className": "",
    "visible": "true",
    "disabled": false
  },
  {
    "id": "eba75532c348db87",
    "type": "ui-group",
    "name": "Status",
    "page": "d91d5a758b948c3b",
    "width": 6,
    "height": 1,
    "order": 1,
    "showTitle": true,
    "className": "",
    "visible": "true",
    "disabled": false,
    "groupType": "default"
  },
  {
    "id": "ac8e9b2edae14ca3",
    "type": "ui-group",
    "name": "Control",
    "page": "d91d5a758b948c3b",
    "width": 6,
    "height": 1,
    "order": 2,
    "showTitle": true,
    "className": "",
    "visible": "true",
    "disabled": false,
    "groupType": "default"
  },
  {
    "id": "e8a9c3aebf25107a",
    "type": "ui-group",
    "name": "AddDev",
    "page": "2e7646d91ce2e72d",
    "width": 6,
    "height": 1,
    "order": 1,
    "showTitle": true,
    "className": "",
    "visible": "true",
    "disabled": false,
    "groupType": "default"
  },
  {
    "id": "54090829431b65ce",
    "type": "ui-group",
    "name": "DevLog",
    "page": "65a78ada5b0b767b",
    "width": 6,
    "height": 1,
    "order": 1,
    "showTitle": true,
    "className": "",
    "visible": "true",
    "disabled": false,
    "groupType": "default"
  },
  {
    "id": "2e37707e9ffddc97",
    "type": "ui-group",
    "name": "SchMgmt",
    "page": "692991d145177d17",
    "width": 6,
    "height": 1,
    "order": 1,
    "showTitle": true,
    "className": "",
    "visible": "true",
    "disabled": false,
    "groupType": "default"
  },
  {
    "id": "7268f6c9fac75a03",
    "type": "ui-group",
    "name": "ACSett",
    "page": "e22d8e805a7fb933",
    "width": 6,
    "height": 1,
    "order": 1,
    "showTitle": true,
    "className": "",
    "visible": "true",
    "disabled": false,
    "groupType": "default"
  },
  {
    "id": "ui-base",
    "type": "ui-base",
    "name": "BMS Dashboard"
  },
  {
    "id": "ui-page-devices",
    "type": "ui-page",
    "name": "Devices",
    "ui": "ui-base",
    "path": "/devices",
    "icon": "devices",
    "layout": "notebook",
    "visible": "true",
    "disabled": false
  },
  {
    "id": "ui-page-config",
    "type": "ui-page",
    "name": "Config",
    "ui": "ui-base",
    "path": "/config",
    "icon": "settings",
    "layout": "notebook",
    "visible": "true",
    "disabled": false
  },
  {
    "id": "ui-page-log",
    "type": "ui-page",
    "name": "Log",
    "ui": "ui-base",
    "path": "/log",
    "icon": "list_alt",
    "layout": "notebook",
    "visible": "true",
    "disabled": false
  },
  {
    "id": "ui-page-schedules",
    "type": "ui-page",
    "name": "Schedules",
    "ui": "ui-base",
    "path": "/schedules",
    "icon": "schedule",
    "layout": "notebook",
    "visible": "true",
    "disabled": false
  },
  {
    "id": "ui-page-ac",
    "type": "ui-page",
    "name": "AC Control",
    "ui": "ui-base",
    "path": "/ac-control",
    "icon": "ac_unit",
    "layout": "notebook",
    "visible": "true",
    "disabled": false
  },
  {
    "id": "ui-group-devices-main",
    "type": "ui-group",
    "name": "Device Status",
    "page": "ui-page-devices",
    "width": 12,
    "order": 1
  },
  {
    "id": "ui-group-devices-control",
    "type": "ui-group",
    "name": "Manual Control",
    "page": "ui-page-devices",
    "width": 6,
    "order": 2
  },
  {
    "id": "ui-group-config",
    "type": "ui-group",
    "name": "Add Device",
    "page": "ui-page-config",
    "width": 12,
    "order": 1
  },
  {
    "id": "ui-group-log",
    "type": "ui-group",
    "name": "Device Log",
    "page": "ui-page-log",
    "width": 12,
    "order": 1
  },
  {
    "id": "ui-group-schedules",
    "type": "ui-group",
    "name": "Schedule Management",
    "page": "ui-page-schedules",
    "width": 12,
    "order": 1
  },
  {
    "id": "ui-group-ac",
    "type": "ui-group",
    "name": "AC Settings",
    "page": "ui-page-ac",
    "width": 12,
    "order": 1
  },
  {
    "id": "ui-theme",
    "type": "ui-theme",
    "name": "BMS Theme",
    "colors": {
      "surface": "#121212",
      "primary": "#2196F3",
      "bgPage": "#1E1E1E",
      "groupBg": "#2A2A2A",
      "groupOutline": "#444444"
    }
  },
  {
    "id": "inj-l5-refresh",
    "type": "inject",
    "z": "tab-l5",
    "name": "Refresh 5s",
    "props": [],
    "repeat": "5",
    "crontab": "",
    "once": true,
    "onceDelay": "2",
    "payload": "",
    "payloadType": "date",
    "wires": [
      [
        "fn-l5-device-cards"
      ]
    ]
  },
  {
    "id": "fn-l5-device-cards",
    "type": "function",
    "z": "tab-l5",
    "name": "Build device cards",
    "func": "const devices = global.get('devices') ?? {};\nconst configs = global.get('device_configs') ?? {};\nmsg.payload = Object.values(devices).map(d => ({\n    'ID':        d.id,\n    'Ten':       configs[d.id]?.friendly_name ?? d.id,\n    'Loai':      d.type,\n    'Gateway':   d.gateway || '—',\n    'Trang thai': d.state?.power !== undefined ? (d.state.power ? 'ON' : 'OFF') : (d.state?.temperature !== undefined ? `${d.state.temperature}°C` : '—'),\n    'Online':    d.state?.online ? '✓' : '✗',\n    'LinkQ':     d.state?.link_quality ?? '—',\n    'Cap nhat':  d.ts ? d.ts.slice(11, 19) : '—',\n}));\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "ui-table-devices"
      ]
    ]
  },
  {
    "id": "ui-table-devices",
    "type": "ui-table",
    "z": "tab-l5",
    "name": "Device status",
    "group": "ui-group-devices-main",
    "order": 1,
    "width": 0,
    "height": 0,
    "label": "Thiet bi",
    "maxrows": 20,
    "autocols": false,
    "columns": [
      {
        "field": "ID",
        "label": "ID",
        "width": "80px"
      },
      {
        "field": "Ten",
        "label": "Ten",
        "width": "120px"
      },
      {
        "field": "Loai",
        "label": "Loai",
        "width": "80px"
      },
      {
        "field": "Gateway",
        "label": "Gateway",
        "width": "100px"
      },
      {
        "field": "Trang thai",
        "label": "Trang thai",
        "width": "80px"
      },
      {
        "field": "Online",
        "label": "Online",
        "width": "60px"
      },
      {
        "field": "LinkQ",
        "label": "LinkQ",
        "width": "60px"
      },
      {
        "field": "Cap nhat",
        "label": "Cap nhat",
        "width": "80px"
      }
    ],
    "wires": []
  },
  {
    "id": "ui-dropdown-manual-dev",
    "type": "ui-dropdown",
    "z": "tab-l5",
    "name": "Select device",
    "group": "ui-group-devices-control",
    "order": 1,
    "width": 0,
    "height": 0,
    "label": "Chon thiet bi",
    "passthru": true,
    "multiple": false,
    "options": [],
    "payload": "",
    "topic": "manual_device",
    "topicType": "msg",
    "className": "",
    "wires": [
      [
        "fn-l5-set-manual-dev"
      ]
    ]
  },
  {
    "id": "fn-l5-set-manual-dev",
    "type": "function",
    "z": "tab-l5",
    "name": "Set manual device_id",
    "func": "flow.set('manual_device_id', msg.payload);\nreturn null;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": []
  },
  {
    "id": "ui-switch-manual",
    "type": "ui-switch",
    "z": "tab-l5",
    "name": "Manual toggle",
    "group": "ui-group-devices-control",
    "order": 2,
    "width": 0,
    "height": 0,
    "label": "Bat/Tat",
    "tooltip": "ON/OFF qua ZbSend",
    "passthru": false,
    "decouple": false,
    "topic": "manual_toggle",
    "topicType": "msg",
    "style": "",
    "className": "",
    "onvalue": "ON",
    "onvalueType": "str",
    "offvalue": "OFF",
    "offvalueType": "str",
    "wires": [
      [
        "fn-l5-build-manual"
      ]
    ]
  },
  {
    "id": "fn-l5-build-manual",
    "type": "function",
    "z": "tab-l5",
    "name": "Build manual ZbSend",
    "func": "const deviceId = flow.get('manual_device_id');\nif (!deviceId) { node.warn('No device selected'); return null; }\n\nconst configs = global.get('device_configs') || {};\nconst cfg = configs[deviceId];\nif (!cfg || !cfg.extra) { node.warn('No config for ' + deviceId); return null; }\n\nconst extra = cfg.extra;\nconst gateway = cfg.gateway || extra.gateway;\nconst powerAttr = extra.power_attr || '0110';\nconst val = msg.payload === 'ON' ? 1 : 0;\n\nmsg.topic   = 'cmnd/' + gateway + '/ZbSend';\nmsg.payload = JSON.stringify({ device: deviceId, send: { Cluster: '0xEF00', Write: { [powerAttr]: val } } });\nmsg._manual_device_id = deviceId;\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "mqtt-l5-manual"
      ]
    ]
  },
  {
    "id": "mqtt-l5-manual",
    "type": "mqtt out",
    "z": "tab-l5",
    "name": "Publish ZbSend",
    "topic": "",
    "qos": "1",
    "retain": "false",
    "respTopic": "",
    "contentType": "",
    "userProps": "",
    "correl": "",
    "expiry": "",
    "broker": "cfg-mqtt-broker",
    "wires": [
      [
        "fn-l5-log-manual"
      ]
    ]
  },
  {
    "id": "fn-l5-log-manual",
    "type": "function",
    "z": "tab-l5",
    "name": "Log manual cmd",
    "func": "function esc(v) { if (v === null || v === undefined) return 'NULL'; if (typeof v === 'number') return String(v); return \"'\" + String(v).replace(/'/g, \"''\") + \"'\"; }\nconst now = new Date().toISOString();\nconst did = msg._manual_device_id || 'unknown';\nconst vals = [now, did, 'unknown', '', JSON.stringify({ manual: msg.payload }), 'manual_command'];\nmsg.topic = 'INSERT INTO device_log (ts, device_id, device_type, location, payload, event) VALUES (' + vals.map(esc).join(',') + ')';\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "sql-l5-log-manual"
      ]
    ]
  },
  {
    "id": "sql-l5-log-manual",
    "type": "sqlite",
    "z": "tab-l5",
    "name": "INSERT manual log",
    "mydb": "cfg-sqlite-db",
    "sqlquery": "msg.topic",
    "sql": "",
    "wires": []
  },
  {
    "id": "ui-dropdown-log-device",
    "type": "ui-dropdown",
    "z": "tab-l5",
    "name": "Select device for log",
    "group": "ui-group-log",
    "order": 1,
    "width": 0,
    "height": 0,
    "label": "Chon thiet bi",
    "passthru": true,
    "multiple": false,
    "options": [
      {
        "label": "Tat ca",
        "value": "all"
      }
    ],
    "topic": "log_device",
    "topicType": "msg",
    "className": "",
    "wires": [
      [
        "fn-l5-log-query"
      ]
    ]
  },
  {
    "id": "ui-button-log-refresh",
    "type": "ui-button",
    "z": "tab-l5",
    "name": "Refresh log",
    "group": "ui-group-log",
    "order": 2,
    "width": 0,
    "height": 0,
    "label": "Tai lai log",
    "color": "",
    "bgcolor": "",
    "className": "",
    "payload": "refresh",
    "payloadType": "str",
    "topic": "log_refresh",
    "topicType": "msg",
    "wires": [
      [
        "fn-l5-log-query"
      ]
    ]
  },
  {
    "id": "fn-l5-log-query",
    "type": "function",
    "z": "tab-l5",
    "name": "Build log query",
    "func": "function esc(v) { if (v === null || v === undefined) return 'NULL'; if (typeof v === 'number') return String(v); return \"'\" + String(v).replace(/'/g, \"''\") + \"'\"; }\nconst devId = (typeof msg.payload === 'string' && msg.payload !== 'refresh') ? msg.payload : 'all';\nconst filter = devId === 'all' ? '%' : devId;\nmsg.topic = 'SELECT ts, device_id, event, payload FROM device_log WHERE device_id LIKE ' + esc(filter) + ' ORDER BY ts DESC LIMIT 100';\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "sql-l5-log-query"
      ]
    ]
  },
  {
    "id": "sql-l5-log-query",
    "type": "sqlite",
    "z": "tab-l5",
    "name": "SELECT logs",
    "mydb": "cfg-sqlite-db",
    "sqlquery": "msg.topic",
    "sql": "",
    "wires": [
      [
        "ui-table-log"
      ]
    ]
  },
  {
    "id": "ui-table-log",
    "type": "ui-table",
    "z": "tab-l5",
    "name": "Log viewer",
    "group": "ui-group-log",
    "order": 3,
    "width": 0,
    "height": 0,
    "label": "Nhat ky su kien",
    "maxrows": 100,
    "autocols": false,
    "columns": [
      {
        "field": "ts",
        "label": "Time",
        "width": "160px"
      },
      {
        "field": "device_id",
        "label": "Device",
        "width": "80px"
      },
      {
        "field": "event",
        "label": "Event",
        "width": "100px"
      },
      {
        "field": "payload",
        "label": "Payload",
        "width": "200px"
      }
    ],
    "wires": []
  },
  {
    "id": "ui-text-sched-name",
    "type": "ui-text-input",
    "z": "tab-l5",
    "name": "Sched: Ten lich",
    "group": "ui-group-schedules",
    "order": 1,
    "width": 0,
    "height": 0,
    "label": "Ten lich",
    "mode": "text",
    "passthru": true,
    "topic": "sched_form",
    "topicType": "msg",
    "wires": [
      [
        "fn-l5-sched-store"
      ]
    ]
  },
  {
    "id": "ui-text-sched-device",
    "type": "ui-text-input",
    "z": "tab-l5",
    "name": "Sched: Device ID",
    "group": "ui-group-schedules",
    "order": 2,
    "width": 0,
    "height": 0,
    "label": "Device ID (vd: 0x384C)",
    "mode": "text",
    "passthru": true,
    "topic": "sched_form",
    "topicType": "msg",
    "wires": [
      [
        "fn-l5-sched-store"
      ]
    ]
  },
  {
    "id": "ui-dropdown-sched-action",
    "type": "ui-dropdown",
    "z": "tab-l5",
    "name": "Sched: Action",
    "group": "ui-group-schedules",
    "order": 3,
    "width": 0,
    "height": 0,
    "label": "Hanh dong",
    "passthru": true,
    "multiple": false,
    "options": [
      {
        "label": "Bat (POWER_ON)",
        "value": "POWER_ON"
      },
      {
        "label": "Tat (POWER_OFF)",
        "value": "POWER_OFF"
      },
      {
        "label": "Bat AC (AC_SET)",
        "value": "AC_SET"
      },
      {
        "label": "Tat AC (AC_OFF)",
        "value": "AC_OFF"
      }
    ],
    "topic": "sched_form",
    "topicType": "msg",
    "className": "",
    "wires": [
      [
        "fn-l5-sched-store"
      ]
    ]
  },
  {
    "id": "ui-text-sched-params",
    "type": "ui-text-input",
    "z": "tab-l5",
    "name": "Sched: Action params",
    "group": "ui-group-schedules",
    "order": 4,
    "width": 0,
    "height": 0,
    "label": "Action params JSON (vd: {\"temp\":24,\"mode\":\"cool\"})",
    "mode": "text",
    "passthru": true,
    "topic": "sched_form",
    "topicType": "msg",
    "wires": [
      [
        "fn-l5-sched-store"
      ]
    ]
  },
  {
    "id": "ui-num-sched-hour",
    "type": "ui-text-input",
    "z": "tab-l5",
    "name": "Sched: Hour",
    "group": "ui-group-schedules",
    "order": 5,
    "width": 0,
    "height": 0,
    "label": "Gio (0-23)",
    "mode": "number",
    "passthru": true,
    "topic": "sched_form",
    "topicType": "msg",
    "wires": [
      [
        "fn-l5-sched-store"
      ]
    ]
  },
  {
    "id": "ui-num-sched-minute",
    "type": "ui-text-input",
    "z": "tab-l5",
    "name": "Sched: Minute",
    "group": "ui-group-schedules",
    "order": 6,
    "width": 0,
    "height": 0,
    "label": "Phut (0-59)",
    "mode": "number",
    "passthru": true,
    "topic": "sched_form",
    "topicType": "msg",
    "wires": [
      [
        "fn-l5-sched-store"
      ]
    ]
  },
  {
    "id": "ui-dropdown-sched-dow",
    "type": "ui-dropdown",
    "z": "tab-l5",
    "name": "Sched: Day of week",
    "group": "ui-group-schedules",
    "order": 7,
    "width": 0,
    "height": 0,
    "label": "Ngay",
    "passthru": true,
    "multiple": false,
    "options": [
      {
        "label": "Hang ngay",
        "value": "*"
      },
      {
        "label": "Thu 2-6",
        "value": "1-5"
      },
      {
        "label": "Cuoi tuan",
        "value": "0,6"
      }
    ],
    "topic": "sched_form",
    "topicType": "msg",
    "className": "",
    "wires": [
      [
        "fn-l5-sched-store"
      ]
    ]
  },
  {
    "id": "ui-switch-sched-oneshot",
    "type": "ui-switch",
    "z": "tab-l5",
    "name": "Sched: One shot",
    "group": "ui-group-schedules",
    "order": 8,
    "width": 0,
    "height": 0,
    "label": "Chay 1 lan roi tat",
    "passthru": false,
    "decouple": false,
    "topic": "sched_form",
    "topicType": "msg",
    "onvalue": "1",
    "onvalueType": "str",
    "offvalue": "0",
    "offvalueType": "str",
    "wires": [
      [
        "fn-l5-sched-store"
      ]
    ]
  },
  {
    "id": "ui-switch-sched-enabled",
    "type": "ui-switch",
    "z": "tab-l5",
    "name": "Sched: Enabled",
    "group": "ui-group-schedules",
    "order": 9,
    "width": 0,
    "height": 0,
    "label": "Kich hoat",
    "passthru": false,
    "decouple": false,
    "topic": "sched_form",
    "topicType": "msg",
    "onvalue": "1",
    "onvalueType": "str",
    "offvalue": "0",
    "offvalueType": "str",
    "wires": [
      [
        "fn-l5-sched-store"
      ]
    ]
  },
  {
    "id": "fn-l5-sched-store",
    "type": "function",
    "z": "tab-l5",
    "name": "Store schedule form values",
    "func": "const form = flow.get('sched_form') || {};\nconst topic = msg.topic || '';\n\n// Xac dinh field nao dang duoc gui (dung _msgid or widget index)\n// Dung msg.payload de nhan biet kieu: string -> name/device_id/params/dow, number -> hour/minute\nconst label = (msg.ui || {}).label || '';\nif (label.includes('Ten lich')) form.name = msg.payload;\nelse if (label.includes('Device ID')) form.device_id = msg.payload;\nelse if (label.includes('Hanh dong')) form.action = msg.payload;\nelse if (label.includes('Action params')) form.action_params = msg.payload;\nelse if (label.includes('Gio')) form.hour = msg.payload;\nelse if (label.includes('Phut')) form.minute = msg.payload;\nelse if (label.includes('Ngay')) form.dow = msg.payload;\nelse if (label.includes('Chay 1 lan')) form.one_shot = msg.payload;\nelse if (label.includes('Kich hoat')) form.enabled = msg.payload;\n\nflow.set('sched_form', form);\nreturn null;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": []
  },
  {
    "id": "ui-button-sched-submit",
    "type": "ui-button",
    "z": "tab-l5",
    "name": "Submit schedule",
    "group": "ui-group-schedules",
    "order": 10,
    "width": 0,
    "height": 0,
    "label": "TAO LICH",
    "color": "",
    "bgcolor": "",
    "className": "",
    "payload": "submit",
    "payloadType": "str",
    "topic": "sched_submit",
    "topicType": "msg",
    "wires": [
      [
        "fn-l5-schedule-crud"
      ]
    ]
  },
  {
    "id": "fn-l5-schedule-crud",
    "type": "function",
    "z": "tab-l5",
    "name": "Schedule CRUD",
    "func": "function esc(v) { if (v === null || v === undefined) return 'NULL'; if (typeof v === 'number') return String(v); return \"'\" + String(v).replace(/'/g, \"''\") + \"'\"; }\nconst f = flow.get('sched_form') || {};\nconst now = new Date().toISOString();\nif (!f.name || !f.device_id || !f.action) { node.warn('Missing fields: name, device_id, action'); return null; }\nconst min = String(f.minute ?? '*');\nconst hour = String(f.hour ?? '*');\nconst dow = f.dow || '*';\nconst params = f.action_params || null;\nconst vals = [f.name, f.device_id, f.action, params ? String(params) : 'NULL', min, hour, dow, f.enabled === '1' ? '1' : '0', f.one_shot === '1' ? '1' : '0', now];\nmsg.topic = 'INSERT INTO schedule (name, device_id, action, action_params, sch_minute, sch_hour, sch_dow, enabled, one_shot, created_at) VALUES (' + vals.map(esc).join(',') + ')';\nreturn [msg, msg];",
    "outputs": 2,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "sql-l5-schedule-crud"
      ],
      [
        "fn-l5-reload-sched"
      ]
    ]
  },
  {
    "id": "sql-l5-schedule-crud",
    "type": "sqlite",
    "z": "tab-l5",
    "name": "INSERT schedule",
    "mydb": "cfg-sqlite-db",
    "sqlquery": "msg.topic",
    "sql": "",
    "wires": []
  },
  {
    "id": "fn-l5-reload-sched",
    "type": "function",
    "z": "tab-l5",
    "name": "Reload schedules",
    "func": "msg.topic = 'SELECT * FROM schedule WHERE enabled = 1';\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "sql-l5-reload-sched"
      ]
    ]
  },
  {
    "id": "sql-l5-reload-sched",
    "type": "sqlite",
    "z": "tab-l5",
    "name": "SELECT schedules",
    "mydb": "cfg-sqlite-db",
    "sqlquery": "msg.topic",
    "sql": "",
    "wires": [
      [
        "fn-l5-save-sched-global"
      ]
    ]
  },
  {
    "id": "fn-l5-save-sched-global",
    "type": "function",
    "z": "tab-l5",
    "name": "Save to global",
    "func": "global.set('schedules', msg.payload || []);\nnode.status({ fill: 'green', shape: 'dot', text: (msg.payload||[]).length + ' sched' });\nreturn null;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": []
  },
  {
    "id": "ui-text-dev-id",
    "type": "ui-text-input",
    "z": "tab-l5",
    "name": "Config: Device ID",
    "group": "ui-group-config",
    "order": 1,
    "width": 0,
    "height": 0,
    "label": "Device ID (Zigbee addr: 0x1234)",
    "mode": "text",
    "passthru": true,
    "topic": "dev_config",
    "topicType": "msg",
    "wires": [
      [
        "fn-l5-devcfg-store"
      ]
    ]
  },
  {
    "id": "ui-dropdown-dev-type",
    "type": "ui-dropdown",
    "z": "tab-l5",
    "name": "Config: Device type",
    "group": "ui-group-config",
    "order": 2,
    "width": 0,
    "height": 0,
    "label": "Device Type",
    "passthru": true,
    "multiple": false,
    "options": [
      {
        "label": "MCB",
        "value": "mcb"
      },
      {
        "label": "Switch",
        "value": "switch"
      },
      {
        "label": "AC Controller",
        "value": "ac_controller"
      }
    ],
    "topic": "dev_config",
    "topicType": "msg",
    "className": "",
    "wires": [
      [
        "fn-l5-devcfg-store"
      ]
    ]
  },
  {
    "id": "ui-text-dev-gw",
    "type": "ui-text-input",
    "z": "tab-l5",
    "name": "Config: Gateway",
    "group": "ui-group-config",
    "order": 3,
    "width": 0,
    "height": 0,
    "label": "Gateway hostname",
    "mode": "text",
    "passthru": true,
    "topic": "dev_config",
    "topicType": "msg",
    "wires": [
      [
        "fn-l5-devcfg-store"
      ]
    ]
  },
  {
    "id": "ui-text-dev-loc",
    "type": "ui-text-input",
    "z": "tab-l5",
    "name": "Config: Location",
    "group": "ui-group-config",
    "order": 4,
    "width": 0,
    "height": 0,
    "label": "Location (zone)",
    "mode": "text",
    "passthru": true,
    "topic": "dev_config",
    "topicType": "msg",
    "wires": [
      [
        "fn-l5-devcfg-store"
      ]
    ]
  },
  {
    "id": "ui-text-dev-name",
    "type": "ui-text-input",
    "z": "tab-l5",
    "name": "Config: Friendly name",
    "group": "ui-group-config",
    "order": 5,
    "width": 0,
    "height": 0,
    "label": "Friendly name",
    "mode": "text",
    "passthru": true,
    "topic": "dev_config",
    "topicType": "msg",
    "wires": [
      [
        "fn-l5-devcfg-store"
      ]
    ]
  },
  {
    "id": "ui-text-dev-pwr",
    "type": "ui-text-input",
    "z": "tab-l5",
    "name": "Config: Power attr",
    "group": "ui-group-config",
    "order": 6,
    "width": 0,
    "height": 0,
    "label": "Power attr ID (hex: 0110)",
    "mode": "text",
    "passthru": true,
    "topic": "dev_config",
    "topicType": "msg",
    "wires": [
      [
        "fn-l5-devcfg-store"
      ]
    ]
  },
  {
    "id": "ui-text-dev-attrs",
    "type": "ui-text-input",
    "z": "tab-l5",
    "name": "Config: Attrs JSON",
    "group": "ui-group-config",
    "order": 7,
    "width": 0,
    "height": 0,
    "label": "Attrs mapping JSON (vd: {\"0110\":{\"key\":\"power\",\"type\":\"bool\"}})",
    "mode": "text",
    "passthru": true,
    "topic": "dev_config",
    "topicType": "msg",
    "wires": [
      [
        "fn-l5-devcfg-store"
      ]
    ]
  },
  {
    "id": "ui-text-dev-custom",
    "type": "ui-text-input",
    "z": "tab-l5",
    "name": "Config: Custom actions",
    "group": "ui-group-config",
    "order": 8,
    "width": 0,
    "height": 0,
    "label": "Custom actions JSON (optional)",
    "mode": "text",
    "passthru": true,
    "topic": "dev_config",
    "topicType": "msg",
    "wires": [
      [
        "fn-l5-devcfg-store"
      ]
    ]
  },
  {
    "id": "fn-l5-devcfg-store",
    "type": "function",
    "z": "tab-l5",
    "name": "Store device config form",
    "func": "const form = flow.get('dev_config') || {};\nconst label = (msg.ui || {}).label || '';\nif (label.includes('Device ID')) form.device_id = msg.payload;\nelse if (label.includes('Device Type')) form.device_type = msg.payload;\nelse if (label.includes('Gateway')) form.gateway = msg.payload;\nelse if (label.includes('Location')) form.location = msg.payload;\nelse if (label.includes('Friendly')) form.friendly_name = msg.payload;\nelse if (label.includes('Power attr')) form.power_attr = msg.payload;\nelse if (label.includes('Attrs mapping')) form.attrs_json = msg.payload;\nelse if (label.includes('Custom actions')) form.custom_actions_json = msg.payload;\nflow.set('dev_config', form);\nreturn null;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": []
  },
  {
    "id": "ui-button-devcfg-submit",
    "type": "ui-button",
    "z": "tab-l5",
    "name": "Submit device config",
    "group": "ui-group-config",
    "order": 9,
    "width": 0,
    "height": 0,
    "label": "THEM DEVICE",
    "color": "",
    "bgcolor": "",
    "className": "",
    "payload": "submit",
    "payloadType": "str",
    "topic": "devcfg_submit",
    "topicType": "msg",
    "wires": [
      [
        "fn-l5-add-device"
      ]
    ]
  },
  {
    "id": "fn-l5-add-device",
    "type": "function",
    "z": "tab-l5",
    "name": "Build INSERT device_config",
    "func": "function esc(v) { if (v === null || v === undefined) return 'NULL'; if (typeof v === 'number') return String(v); return \"'\" + String(v).replace(/'/g, \"''\") + \"'\"; }\nconst f = flow.get('dev_config') || {};\nif (!f.device_id || !f.device_type) { node.warn('Missing device_id or device_type'); return null; }\nconst extra = {};\nif (f.gateway) extra.gateway = f.gateway;\nif (f.power_attr) extra.power_attr = f.power_attr;\nif (f.attrs_json) { try { extra.attrs = JSON.parse(f.attrs_json); } catch(e) {} }\nif (f.custom_actions_json) { try { extra.custom_actions = JSON.parse(f.custom_actions_json); } catch(e) {} }\nconst vals = [f.device_id, f.device_type, f.location || '', f.friendly_name || '', '1', JSON.stringify(extra)];\nmsg.topic = 'INSERT OR REPLACE INTO device_config (device_id, device_type, location, friendly_name, enabled, extra) VALUES (' + vals.map(esc).join(',') + ')';\nmsg._reload_needed = true;\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "sql-l5-add-device",
        "fn-l5-reload-configs"
      ]
    ]
  },
  {
    "id": "sql-l5-add-device",
    "type": "sqlite",
    "z": "tab-l5",
    "name": "INSERT/REPLACE device_config",
    "mydb": "cfg-sqlite-db",
    "sqlquery": "msg.topic",
    "sql": "",
    "wires": []
  },
  {
    "id": "fn-l5-reload-configs",
    "type": "function",
    "z": "tab-l5",
    "name": "Reload configs -> global",
    "func": "const reload = flow.get('_force_reload') || msg._reload_needed;\nif (!reload && !msg._reload_needed) return null;\nmsg.topic = 'SELECT * FROM device_config WHERE enabled = 1';\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "sql-l5-load-configs"
      ]
    ]
  },
  {
    "id": "sql-l5-load-configs",
    "type": "sqlite",
    "z": "tab-l5",
    "name": "SELECT all configs",
    "mydb": "cfg-sqlite-db",
    "sqlquery": "msg.topic",
    "sql": "",
    "wires": [
      [
        "fn-l5-parse-configs"
      ]
    ]
  },
  {
    "id": "fn-l5-parse-configs",
    "type": "function",
    "z": "tab-l5",
    "name": "Parse configs -> global",
    "func": "const rows = msg.payload || [];\nconst configs = {};\nrows.forEach(row => {\n    const extra = row.extra ? JSON.parse(row.extra) : {};\n    configs[row.device_id] = { type: row.device_type, location: row.location, friendly_name: row.friendly_name, enabled: row.enabled, gateway: extra.gateway || '', extra: extra };\n});\nglobal.set('device_configs', configs);\nnode.warn('[Reload] ' + Object.keys(configs).length + ' device configs loaded');\nreturn null;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": []
  },
  {
    "id": "ui-button-config-reload",
    "type": "ui-button",
    "z": "tab-l5",
    "name": "Reload config",
    "group": "ui-group-config",
    "order": 10,
    "width": 0,
    "height": 0,
    "label": "Tai lai config tu DB",
    "color": "",
    "bgcolor": "",
    "className": "",
    "payload": "reload",
    "payloadType": "str",
    "topic": "config_reload",
    "topicType": "msg",
    "wires": [
      [
        "fn-l5-reload-trigger"
      ]
    ]
  },
  {
    "id": "fn-l5-reload-trigger",
    "type": "function",
    "z": "tab-l5",
    "name": "Trigger config reload",
    "func": "flow.set('_force_reload', true);\nmsg._reload_needed = true;\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "fn-l5-reload-configs"
      ]
    ]
  },
  {
    "id": "ui-slider-ac-temp",
    "type": "ui-slider",
    "z": "tab-l5",
    "name": "AC Temperature",
    "group": "ui-group-ac",
    "order": 1,
    "width": 0,
    "height": 0,
    "label": "Nhiet do (°C)",
    "min": 16,
    "max": 30,
    "step": 1,
    "thumbLabel": "true",
    "passthru": true,
    "outs": "all",
    "topic": "ac_temp",
    "topicType": "msg",
    "className": "",
    "wires": [
      [
        "fn-l5-store-ac-ctx"
      ]
    ]
  },
  {
    "id": "ui-dropdown-ac-mode",
    "type": "ui-dropdown",
    "z": "tab-l5",
    "name": "AC Mode",
    "group": "ui-group-ac",
    "order": 2,
    "width": 0,
    "height": 0,
    "label": "Che do",
    "passthru": true,
    "multiple": false,
    "options": [
      {
        "label": "Cool",
        "value": "cool"
      },
      {
        "label": "Heat",
        "value": "heat"
      },
      {
        "label": "Fan Only",
        "value": "fan_only"
      },
      {
        "label": "Dry",
        "value": "dry"
      }
    ],
    "topic": "ac_mode",
    "topicType": "msg",
    "className": "",
    "wires": [
      [
        "fn-l5-store-ac-ctx"
      ]
    ]
  },
  {
    "id": "fn-l5-store-ac-ctx",
    "type": "function",
    "z": "tab-l5",
    "name": "Store AC context",
    "func": "const ctx = flow.get('ac_control') || {};\nif (typeof msg.payload === 'number') ctx.temp = msg.payload;\nif (typeof msg.payload === 'string' && msg.payload !== 'all') ctx.mode = msg.payload;\nflow.set('ac_control', ctx);\nreturn null;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": []
  },
  {
    "id": "ui-button-ac-send",
    "type": "ui-button",
    "z": "tab-l5",
    "name": "Send AC Command",
    "group": "ui-group-ac",
    "order": 4,
    "width": 0,
    "height": 0,
    "label": "Gui lenh AC",
    "color": "",
    "bgcolor": "",
    "className": "",
    "payload": "send",
    "payloadType": "str",
    "topic": "ac_send",
    "topicType": "msg",
    "wires": [
      [
        "fn-l5-ac-cmd"
      ]
    ]
  },
  {
    "id": "fn-l5-ac-cmd",
    "type": "function",
    "z": "tab-l5",
    "name": "Build AC ZbSend",
    "func": "const configs = global.get('device_configs') || {};\nconst acEntry = Object.entries(configs).find(function(e) { return e[1].type === 'ac_controller'; });\nif (!acEntry) { node.warn('No ac_controller in config'); return null; }\n\nconst acId  = acEntry[0];\nconst extra = acEntry[1].extra || {};\nconst gateway = acEntry[1].gateway || extra.gateway;\nconst ctx = flow.get('ac_control') || {};\n\nconst writes = {};\nwrites[extra.ac_power_attr || '0101'] = 1;\nwrites[extra.ac_temp_attr  || '0202'] = ctx.temp || 24;\nconst modeMap = extra.ac_mode_map || { off: 0, cool: 1, heat: 2, fan_only: 3, dry: 4 };\nwrites[extra.ac_mode_attr  || '0405'] = modeMap[ctx.mode] !== undefined ? modeMap[ctx.mode] : 1;\n\nmsg.topic   = 'cmnd/' + gateway + '/ZbSend';\nmsg.payload = JSON.stringify({ device: acId, send: { Cluster: '0xEF00', Write: writes } });\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "wires": [
      [
        "mqtt-l5-ac"
      ]
    ]
  },
  {
    "id": "mqtt-l5-ac",
    "type": "mqtt out",
    "z": "tab-l5",
    "name": "Publish AC ZbSend",
    "topic": "",
    "qos": "1",
    "retain": "false",
    "respTopic": "",
    "contentType": "",
    "userProps": "",
    "correl": "",
    "expiry": "",
    "broker": "cfg-mqtt-broker",
    "wires": []
  },
  {
    "id": "ui-button-ac-off",
    "type": "ui-button",
    "z": "tab-l5",
    "name": "Tat AC",
    "group": "ui-group-ac",
    "order": 5,
    "width": 0,
    "height": 0,
    "label": "TAT AC",
    "color": "red",
    "bgcolor": "",
    "className": "",
    "payload": "off",
    "payloadType": "str",
    "topic": "ac_off",
    "topicType": "msg",
    "wires": [
      [
        "fn-l5-ac-off"
      ]
    ]
  },
  {
    "id": "fn-l5-ac-off",
    "type": "function",
    "z": "tab-l5",
    "name": "Build AC OFF ZbSend",
    "func": "const configs = global.get('device_configs') || {};\nconst acEntry = Object.entries(configs).find(function(e) { return e[1].type === 'ac_controller'; });\nif (!acEntry) { node.warn('No ac_controller'); return null; }\n\nconst acId  = acEntry[0];\nconst extra = acEntry[1].extra || {};\nconst gateway = acEntry[1].gateway || extra.gateway;\nconst offAttr = extra.ac_power_attr || extra.power_attr || '0101';\n\nmsg.topic   = 'cmnd/' + gateway + '/ZbSend';\nmsg.payload = JSON.stringify({ device: acId, send: { Cluster: '0xEF00', Write: { [offAttr]: 0 } } });\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "wires": [
      [
        "mqtt-l5-ac-off"
      ]
    ]
  },
  {
    "id": "mqtt-l5-ac-off",
    "type": "mqtt out",
    "z": "tab-l5",
    "name": "Publish AC OFF",
    "topic": "",
    "qos": "1",
    "retain": "false",
    "respTopic": "",
    "contentType": "",
    "userProps": "",
    "correl": "",
    "expiry": "",
    "broker": "cfg-mqtt-broker",
    "wires": []
  },
  {
    "id": "inj-l5-populate-dropdown",
    "type": "inject",
    "z": "tab-l5",
    "name": "Populate dropdown 30s",
    "props": [],
    "repeat": "30",
    "crontab": "",
    "once": true,
    "onceDelay": "3",
    "payload": "",
    "payloadType": "date",
    "wires": [
      [
        "fn-l5-dropdown-opts"
      ]
    ]
  },
  {
    "id": "fn-l5-dropdown-opts",
    "type": "function",
    "z": "tab-l5",
    "name": "Build dropdown options",
    "func": "const configs = global.get('device_configs') || {};\nconst opts = Object.entries(configs).map(function(e) {\n    return { label: (e[1].friendly_name || e[0]) + ' (' + e[1].type + ')', value: e[0] };\n});\nmsg.options = opts;\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "ui-dropdown-manual-dev"
      ]
    ]
  },
  {
    "id": "tab-l5",
    "type": "tab",
    "label": "L5 Dashboard",
    "disabled": false,
    "info": "Dashboard UI: Device panel, Manual control, Log, Schedules, AC, Config"
  },
  {
    "id": "lk-l5-refresh-in",
    "type": "link in",
    "z": "tab-l5",
    "name": "← L2 state changed",
    "links": [
      "lk-l2-to-l5"
    ],
    "wires": [
      [
        "fn-sync-ac0",
        "fn-sync-ac1",
        "fn-sync-sign"
      ]
    ]
  },
  {
    "id": "dbg-l5-dropdown",
    "type": "debug",
    "z": "tab-l5",
    "name": "Debug dropdown select",
    "active": true,
    "tosidebar": true,
    "console": false,
    "tostatus": true,
    "complete": "payload",
    "targetType": "msg",
    "statusVal": "payload",
    "statusType": "msg",
    "wires": []
  },
  {
    "id": "dbg-l5-manual-cmd",
    "type": "debug",
    "z": "tab-l5",
    "name": "Debug manual ZbSend",
    "active": true,
    "tosidebar": true,
    "console": false,
    "tostatus": true,
    "complete": "true",
    "targetType": "full",
    "statusVal": "topic",
    "statusType": "msg",
    "wires": []
  },
  {
    "id": "fn-l5-sync-switch",
    "type": "function",
    "z": "tab-l5",
    "name": "Sync switch state",
    "func": "if (!msg._state_changed) return null;\nconst selected = flow.get('manual_device_id');\nif (!selected || !msg.device || msg.device.id !== selected) return null;\n\nconst configs = global.get('device_configs') || {};\nconst cfg = configs[selected] || {};\nconst extra = cfg.extra || {};\nconst powerAttr = extra.power_attr || '0110';\nconst powerKey = (extra.attrs || {})[powerAttr]?.key || 'power';\n\nconst state = msg.device.state || {};\nlet powerVal = state[powerKey];\n\n// Fallback: neu powerKey khong co, thu raw_XXXX\nif (powerVal === undefined) {\n    powerVal = state['raw_' + powerAttr];\n}\n\nif (powerVal === undefined) return null;\n\n// Convert sang bool\nconst isOn = (powerVal === 1 || powerVal === '1' || powerVal === true);\nmsg.payload = isOn ? 'ON' : 'OFF';\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": []
  },
  {
    "id": "fn-l5-log-format",
    "type": "function",
    "z": "tab-l5",
    "name": "Format log + clear",
    "func": "const rows = msg.payload || [];\nif (rows.length === 0) {\n    return { payload: [{ts:'', device_id:'', event:'Khong co du lieu', payload:''}] };\n}\n// Clear table first, then send data\nreturn [\n    { payload: [] },\n    { payload: rows }\n];",
    "outputs": 2,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "ui-table-log"
      ],
      [
        "ui-table-log"
      ]
    ]
  },
  {
    "id": "fn-l5-log-preview",
    "type": "function",
    "z": "tab-l5",
    "name": "Format JSON preview",
    "func": "const rows = msg.payload || [];\nif (rows.length === 0) {\n    msg.payload = 'Chon thiet bi va tai lai de xem log';\n    return msg;\n}\nconst latest = rows[0];\nlet text = 'Log moi nhat: ' + latest.ts + '\\n';\ntext += 'Device: ' + latest.device_id + ' | Event: ' + latest.event + '\\n';\ntry {\n    const obj = JSON.parse(latest.payload);\n    text += 'Payload JSON:\\n' + JSON.stringify(obj, null, 2);\n} catch(e) {\n    text += 'Payload: ' + latest.payload;\n}\nmsg.payload = text;\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "ui-text-log-preview"
      ]
    ]
  },
  {
    "id": "ui-text-log-preview",
    "type": "ui-text",
    "z": "tab-l5",
    "name": "Log JSON preview",
    "group": "54090829431b65ce",
    "order": 4,
    "width": 0,
    "height": 0,
    "label": "Chi tiet JSON",
    "format": "{{msg.payload}}",
    "layout": "row-spread",
    "className": "",
    "style": false,
    "font": "",
    "fontSize": 11,
    "color": "#cccccc",
    "wires": []
  },
  {
    "id": "queue-l5-cmd",
    "type": "delay",
    "z": "tab-l5",
    "name": "Queue L5 cmd out 20/s",
    "pauseType": "rate",
    "timeout": "50",
    "timeoutUnits": "milliseconds",
    "rate": "20",
    "nbRateUnits": "1",
    "rateUnits": "second",
    "randomFirst": "1",
    "randomLast": "5",
    "randomUnits": "seconds",
    "drop": false,
    "allowrate": false,
    "outputs": 1,
    "wires": [
      [
        "mqtt-l5-manual"
      ]
    ]
  },
  {
    "id": "ui-sw-ac0",
    "type": "ui-switch",
    "z": "tab-l5",
    "name": "AC Khu A",
    "label": "AC Khu A",
    "group": "ac8e9b2edae14ca3",
    "order": 1,
    "width": 6,
    "height": 1,
    "passthru": false,
    "decouple": false,
    "topic": "ac0_power",
    "topicType": "str",
    "style": "",
    "className": "",
    "onvalue": "ON",
    "onvalueType": "str",
    "offvalue": "OFF",
    "offvalueType": "str",
    "x": 0,
    "y": 0,
    "wires": [
      [
        "fn-l5-cmd-builder"
      ]
    ]
  },
  {
    "id": "ui-sw-ac1",
    "type": "ui-switch",
    "z": "tab-l5",
    "name": "AC Khu B",
    "label": "AC Khu B",
    "group": "ac8e9b2edae14ca3",
    "order": 2,
    "width": 6,
    "height": 1,
    "passthru": false,
    "decouple": false,
    "topic": "ac1_power",
    "topicType": "str",
    "style": "",
    "className": "",
    "onvalue": "ON",
    "onvalueType": "str",
    "offvalue": "OFF",
    "offvalueType": "str",
    "x": 0,
    "y": 0,
    "wires": [
      [
        "fn-l5-cmd-builder"
      ]
    ]
  },
  {
    "id": "ui-sw-sign",
    "type": "ui-switch",
    "z": "tab-l5",
    "name": "Biển QC",
    "label": "Biển QC",
    "group": "ac8e9b2edae14ca3",
    "order": 3,
    "width": 6,
    "height": 1,
    "passthru": false,
    "decouple": false,
    "topic": "sign_power",
    "topicType": "str",
    "style": "",
    "className": "",
    "onvalue": "ON",
    "onvalueType": "str",
    "offvalue": "OFF",
    "offvalueType": "str",
    "x": 0,
    "y": 0,
    "wires": [
      [
        "fn-l5-cmd-builder"
      ]
    ]
  },
  {
    "id": "ui-btn-open",
    "type": "ui-button",
    "z": "tab-l5",
    "group": "ac8e9b2edae14ca3",
    "name": "Open Store",
    "label": "🔆 Open Store",
    "order": 4,
    "width": 3,
    "height": 1,
    "color": "",
    "bgcolor": "#1B3A2A",
    "className": "",
    "payload": "ON",
    "payloadType": "str",
    "topic": "scene_master",
    "topicType": "msg",
    "x": 0,
    "y": 0,
    "wires": [
      [
        "mqtt-l5-scene"
      ]
    ]
  },
  {
    "id": "ui-btn-close",
    "type": "ui-button",
    "z": "tab-l5",
    "group": "ac8e9b2edae14ca3",
    "name": "Close Store",
    "label": "🌙 Close Store",
    "order": 5,
    "width": 3,
    "height": 1,
    "color": "",
    "bgcolor": "#3A2010",
    "className": "",
    "payload": "OFF",
    "payloadType": "str",
    "topic": "scene_master",
    "topicType": "msg",
    "x": 0,
    "y": 0,
    "wires": [
      [
        "mqtt-l5-scene"
      ]
    ]
  },
  {
    "id": "fn-l5-cmd-builder",
    "type": "function",
    "z": "tab-l5",
    "name": "Build switch cmd",
    "func": "const configs = global.get('device_configs') || {};\nconst topic = msg.topic;\nlet deviceId, attr;\n\nif (topic === 'ac0_power') {\n  const ids = Object.keys(configs).filter(id => configs[id].type === 'ac_controller').sort();\n  deviceId = ids[0];\n  attr = 'power';\n} else if (topic === 'ac1_power') {\n  const ids = Object.keys(configs).filter(id => configs[id].type === 'ac_controller').sort();\n  deviceId = ids[1];\n  attr = 'power';\n} else if (topic === 'sign_power') {\n  const ids = Object.keys(configs).filter(id => configs[id].type === 'mcb').sort();\n  deviceId = ids[0];\n  attr = 'power';\n}\n\nif (!deviceId) { node.warn('Unknown topic: ' + topic); return null; }\n\nconst cfg = configs[deviceId];\nconst ex = cfg.extra || {};\nconst gateway = cfg.gateway || ex.gateway;\nconst powerAttr = ex.power_attr || '0110';\nconst val = msg.payload === 'ON' ? 1 : 0;\n\nmsg.topic = 'cmnd/' + gateway + '/ZbSend';\nif (cfg.type === 'mcb') {\n  msg.payload = JSON.stringify({ Device: deviceId, Write: { ['EF00/' + powerAttr]: val }, Endpoint: 1 });\n} else {\n  msg.payload = JSON.stringify({ Device: deviceId, Write: { ['EF00/' + powerAttr]: val } });\n}\nmsg._manual_device_id = deviceId;\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "x": 0,
    "y": 0,
    "wires": [
      [
        "queue-l5-cmd"
      ]
    ]
  },
  {
    "id": "mqtt-l5-scene",
    "type": "mqtt out",
    "z": "tab-l5",
    "name": "Publish scene",
    "topic": "bms/scene/master",
    "qos": "1",
    "retain": "false",
    "broker": "cfg-mqtt-broker",
    "x": 0,
    "y": 0,
    "wires": []
  },
  {
    "id": "ui-text-ac0-status",
    "type": "ui-text",
    "z": "tab-l5",
    "group": "eba75532c348db87",
    "order": 1,
    "width": 0,
    "height": 0,
    "name": "AC Khu A",
    "label": "AC Khu A",
    "format": "{{msg.payload}}",
    "layout": "row-spread",
    "style": false,
    "font": "",
    "fontSize": 13,
    "color": "#ffffff",
    "className": "",
    "x": 0,
    "y": 0,
    "wires": []
  },
  {
    "id": "ui-text-ac1-status",
    "type": "ui-text",
    "z": "tab-l5",
    "group": "eba75532c348db87",
    "order": 1,
    "width": 0,
    "height": 0,
    "name": "AC Khu B",
    "label": "AC Khu B",
    "format": "{{msg.payload}}",
    "layout": "row-spread",
    "style": false,
    "font": "",
    "fontSize": 13,
    "color": "#ffffff",
    "className": "",
    "x": 0,
    "y": 0,
    "wires": []
  },
  {
    "id": "ui-text-sign-status",
    "type": "ui-text",
    "z": "tab-l5",
    "group": "eba75532c348db87",
    "order": 1,
    "width": 0,
    "height": 0,
    "name": "Biển QC",
    "label": "Biển QC",
    "format": "{{msg.payload}}",
    "layout": "row-spread",
    "style": false,
    "font": "",
    "fontSize": 13,
    "color": "#ffffff",
    "className": "",
    "x": 0,
    "y": 0,
    "wires": []
  },
  {
    "id": "fn-sync-ac0",
    "type": "function",
    "z": "tab-l5",
    "name": "Sync ac0",
    "func": "const devices = global.get('devices') || {};\nconst configs = global.get('device_configs') || {};\nconst ids = Object.keys(configs).filter(id => configs[id].type === 'ac_controller').sort();\nconst d = devices[ids[0]];\nif (!d) { msg.payload = 'Chưa có dữ liệu'; return msg; }\nconst st = d.state || {};\nlet s = st.power || st.control ? '● ON' : '○ OFF';\nif (st.temperature !== undefined) s += ' | Set:' + st.temperature + '°C';\nif (st.fan_speed !== undefined) s += ' | Fan:' + st.fan_speed;\nif (st.ambient_temp !== undefined) s += ' | Room:' + st.ambient_temp + '°C';\ns += ' | Link:' + (st.link_quality || 0);\nreturn [{payload: s}, {payload: (st.power || st.control) ? 'ON' : 'OFF'}];",
    "outputs": 2,
    "noerr": 0,
    "x": 0,
    "y": 0,
    "wires": [
      [
        "ui-text-ac0-status"
      ],
      [
        "ui-sw-ac0"
      ]
    ]
  },
  {
    "id": "fn-sync-ac1",
    "type": "function",
    "z": "tab-l5",
    "name": "Sync ac1",
    "func": "const devices = global.get('devices') || {};\nconst configs = global.get('device_configs') || {};\nconst ids = Object.keys(configs).filter(id => configs[id].type === 'ac_controller').sort();\nconst d = devices[ids[1]];\nif (!d) { msg.payload = 'Chưa có dữ liệu'; return msg; }\nconst st = d.state || {};\nlet s = st.power || st.control ? '● ON' : '○ OFF';\nif (st.temperature !== undefined) s += ' | Set:' + st.temperature + '°C';\nif (st.fan_speed !== undefined) s += ' | Fan:' + st.fan_speed;\nif (st.ambient_temp !== undefined) s += ' | Room:' + st.ambient_temp + '°C';\ns += ' | Link:' + (st.link_quality || 0);\nreturn [{payload: s}, {payload: (st.power || st.control) ? 'ON' : 'OFF'}];",
    "outputs": 2,
    "noerr": 0,
    "x": 0,
    "y": 0,
    "wires": [
      [
        "ui-text-ac1-status"
      ],
      [
        "ui-sw-ac1"
      ]
    ]
  },
  {
    "id": "fn-sync-sign",
    "type": "function",
    "z": "tab-l5",
    "name": "Sync sign",
    "func": "const devices = global.get('devices') || {};\nconst configs = global.get('device_configs') || {};\nconst ids = Object.keys(configs).filter(id => configs[id].type === 'mcb').sort();\nconst d = devices[ids[0]];\nif (!d) { msg.payload = 'Chưa có dữ liệu'; return msg; }\nconst st = d.state || {};\nlet s = st.power || st.control ? '● ON' : '○ OFF';\nif (st.temperature !== undefined) s += ' | Set:' + st.temperature + '°C';\nif (st.fan_speed !== undefined) s += ' | Fan:' + st.fan_speed;\nif (st.ambient_temp !== undefined) s += ' | Room:' + st.ambient_temp + '°C';\ns += ' | Link:' + (st.link_quality || 0);\nreturn [{payload: s}, {payload: (st.power || st.control) ? 'ON' : 'OFF'}];",
    "outputs": 2,
    "noerr": 0,
    "x": 0,
    "y": 0,
    "wires": [
      [
        "ui-text-sign-status"
      ],
      [
        "ui-sw-sign"
      ]
    ]
  },
  {
    "id": "tab-hmi",
    "type": "tab",
    "label": "HMI Bridge",
    "disabled": false,
    "info": "Nhan lenh ON/OFF tu LVGL cho AC (bms/ac/+/+/set) va Sign/MCB (bms/sign/+/power/set), phan hoi trang thai ve LVGL"
  },
  {
    "id": "mqtt-hmi-subscribe",
    "type": "mqtt in",
    "z": "tab-hmi",
    "name": "Subscribe bms/ac/+/+/set",
    "topic": "bms/ac/+/+/set",
    "qos": "1",
    "datatype": "utf8",
    "broker": "cfg-mqtt-broker",
    "nl": false,
    "rap": true,
    "rh": 0,
    "inputs": 0,
    "wires": [
      [
        "queue-ac-in"
      ]
    ]
  },
  {
    "id": "fn-hmi-parse-set",
    "type": "function",
    "z": "tab-hmi",
    "name": "Parse AC set → ZbSend",
    "func": "const topic = msg.topic;\nconst payload = msg.payload;\nconst parts = topic.split('/');\n\nconst configs = global.get('device_configs') || {};\nconst acIds = Object.keys(configs)\n    .filter(id => configs[id].type === 'ac_controller')\n    .sort();\n\nconst idx = parseInt(parts[2]);\nconst deviceId = acIds[idx];\nif (!deviceId) return null;\n\nconst cfg = configs[deviceId];\nconst ex = cfg.extra || {};\nconst gateway = cfg.gateway || ex.gateway;\nconst attr = parts[3];\n\nconst writes = {};\nif (attr === 'power') {\n    writes['EF00/' + (ex.power_attr || '0101')] = payload === 'ON' ? 1 : 0;\n} else if (attr === 'temperature') {\n    writes['EF00/' + (ex.ac_temp_attr || '0202')] = parseInt(payload);\n} else if (attr === 'fan') {\n    writes['EF00/' + (ex.ac_mode_attr || '0405')] = parseInt(payload);\n}\n\nmsg.topic = 'cmnd/' + gateway + '/ZbSend';\nmsg.payload = JSON.stringify({ Device: deviceId, Write: writes });\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "queue-hmi-cmd",
        "dbg-hmi-cmd"
      ]
    ]
  },
  {
    "id": "mqtt-hmi-cmd-out",
    "type": "mqtt out",
    "z": "tab-hmi",
    "name": "Publish ZbSend",
    "topic": "",
    "qos": "1",
    "retain": "false",
    "respTopic": "",
    "contentType": "",
    "userProps": "",
    "correl": "",
    "expiry": "",
    "broker": "cfg-mqtt-broker",
    "wires": []
  },
  {
    "id": "dbg-hmi-cmd",
    "type": "debug",
    "z": "tab-hmi",
    "name": "HMI cmd debug",
    "active": true,
    "tosidebar": true,
    "console": false,
    "tostatus": true,
    "complete": "true",
    "targetType": "full",
    "statusVal": "_hmi_cmd.action",
    "statusType": "msg",
    "wires": []
  },
  {
    "id": "mqtt-hmi-subscribe-bb",
    "type": "mqtt in",
    "z": "tab-hmi",
    "name": "Subscribe bms/sign/+/power/set",
    "topic": "bms/sign/+/power/set",
    "qos": "1",
    "datatype": "utf8",
    "broker": "cfg-mqtt-broker",
    "nl": false,
    "rap": true,
    "rh": 0,
    "inputs": 0,
    "wires": [
      [
        "queue-sign-in"
      ]
    ]
  },
  {
    "id": "fn-hmi-parse-bb-set",
    "type": "function",
    "z": "tab-hmi",
    "name": "Parse Sign power set → ZbSend",
    "func": "const topic = msg.topic;\nconst payload = msg.payload;\nconst parts = topic.split('/');\n\nconst configs = global.get('device_configs') || {};\nconst signIds = Object.keys(configs)\n    .filter(id => configs[id].type === 'mcb')\n    .sort();\n\nconst idx = parseInt(parts[2]);\nconst deviceId = signIds[idx];\nif (!deviceId) return null;\n\nconst cfg = configs[deviceId];\nconst ex = cfg.extra || {};\nconst gateway = cfg.gateway || ex.gateway;\n\nconst val = (payload === 'ON' || payload === '1' || payload === 1) ? 1 : 0;\nconst powerAttr = ex.power_attr || '0110';\n\n// MCB dung NEW format (giong AC)\nmsg.topic = 'cmnd/' + gateway + '/ZbSend';\nmsg.payload = JSON.stringify({\n    Device: deviceId,\n    Write: { ['EF00/' + powerAttr]: val },\n    Endpoint: 1\n});\nmsg._hmi_cmd = { device: deviceId, action: payload };\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "queue-hmi-cmd",
        "dbg-hmi-cmd"
      ]
    ]
  },
  {
    "id": "lk-hmi-feedback-in",
    "type": "link in",
    "z": "tab-hmi",
    "name": "← L2 state changed",
    "links": [
      "lk-l2-to-hmi"
    ],
    "wires": [
      [
        "queue-feedback"
      ]
    ]
  },
  {
    "id": "fn-hmi-ac-feedback",
    "type": "function",
    "z": "tab-hmi",
    "name": "Build HMI feedback topics",
    "func": "if (!msg._state_changed) return null;\n\nconst d = msg.device;\nconst prev = msg._prev_state || {};\nconst s = d.state;\nconst configs = global.get('device_configs') || {};\n\n// ---- AC feedback ----\nif (d.type === 'ac_controller') {\n    const ids = Object.keys(configs).filter(id => configs[id].type === 'ac_controller').sort();\n    const idx = ids.indexOf(d.id);\n    if (idx < 0) return null;\n\n    const msgs = [];\n    if (prev.power !== s.power) msgs.push({ topic: 'bms/ac/' + idx + '/power', payload: s.power ? 'ON' : 'OFF' });\n    if (prev.temperature !== s.temperature) msgs.push({ topic: 'bms/ac/' + idx + '/temperature', payload: String(s.temperature) });\n    if (prev.fan_speed !== s.fan_speed) msgs.push({ topic: 'bms/ac/' + idx + '/fan', payload: String(s.fan_speed) });\n    if (prev.online !== s.online) msgs.push({ topic: 'bms/ac/' + idx + '/online', payload: s.online ? 'ON' : 'OFF' });\n    if (prev.ambient_temp !== s.ambient_temp && s.ambient_temp !== undefined) {\n        msgs.push({ topic: 'bms/ac/' + idx + '/room_temp', payload: String(s.ambient_temp) });\n    }\n    msgs.forEach(m => node.send(m));\n    return null;\n}\n\n// ---- MCB / Sign feedback ----\nif (d.type === 'mcb') {\n    const ids = Object.keys(configs).filter(id => configs[id].type === 'mcb').sort();\n    const idx = ids.indexOf(d.id);\n    if (idx < 0) return null;\n\n    const msgs = [];\n    if (prev.control !== s.control) msgs.push({ topic: 'bms/sign/' + idx + '/power', payload: s.control ? 'ON' : 'OFF' });\n    if (prev.online !== s.online) msgs.push({ topic: 'bms/sign/' + idx + '/online', payload: s.online ? 'ON' : 'OFF' });\n    msgs.forEach(m => node.send(m));\n    return null;\n}\n\nreturn null;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "wires": [
      [
        "mqtt-hmi-feedback-out"
      ]
    ]
  },
  {
    "id": "mqtt-hmi-feedback-out",
    "type": "mqtt out",
    "z": "tab-hmi",
    "name": "Publish feedback to LVGL",
    "topic": "",
    "qos": "1",
    "retain": "false",
    "respTopic": "",
    "contentType": "",
    "userProps": "",
    "correl": "",
    "expiry": "",
    "broker": "cfg-mqtt-broker",
    "wires": []
  },
  {
    "id": "queue-ac-in",
    "type": "delay",
    "z": "tab-hmi",
    "name": "Queue AC cmd in 20/s",
    "pauseType": "rate",
    "timeout": "50",
    "timeoutUnits": "milliseconds",
    "rate": "20",
    "nbRateUnits": "1",
    "rateUnits": "second",
    "randomFirst": "1",
    "randomLast": "5",
    "randomUnits": "seconds",
    "drop": false,
    "allowrate": false,
    "outputs": 1,
    "wires": [
      [
        "fn-hmi-parse-set"
      ]
    ]
  },
  {
    "id": "queue-sign-in",
    "type": "delay",
    "z": "tab-hmi",
    "name": "Queue Sign cmd in 20/s",
    "pauseType": "rate",
    "timeout": "50",
    "timeoutUnits": "milliseconds",
    "rate": "20",
    "nbRateUnits": "1",
    "rateUnits": "second",
    "randomFirst": "1",
    "randomLast": "5",
    "randomUnits": "seconds",
    "drop": false,
    "allowrate": false,
    "outputs": 1,
    "wires": [
      [
        "fn-hmi-parse-bb-set"
      ]
    ]
  },
  {
    "id": "queue-feedback",
    "type": "delay",
    "z": "tab-hmi",
    "name": "Queue feedback out 20/s",
    "pauseType": "rate",
    "timeout": "50",
    "timeoutUnits": "milliseconds",
    "rate": "20",
    "nbRateUnits": "1",
    "rateUnits": "second",
    "randomFirst": "1",
    "randomLast": "5",
    "randomUnits": "seconds",
    "drop": false,
    "allowrate": false,
    "outputs": 1,
    "wires": [
      [
        "fn-hmi-ac-feedback"
      ]
    ]
  },
  {
    "id": "queue-hmi-cmd",
    "type": "delay",
    "z": "tab-hmi",
    "name": "Queue HMI cmd out 20/s",
    "pauseType": "rate",
    "timeout": "50",
    "timeoutUnits": "milliseconds",
    "rate": "20",
    "nbRateUnits": "1",
    "rateUnits": "second",
    "randomFirst": "1",
    "randomLast": "5",
    "randomUnits": "seconds",
    "drop": false,
    "allowrate": false,
    "outputs": 1,
    "wires": [
      [
        "mqtt-hmi-cmd-out"
      ]
    ]
  },
  {
    "id": "tab-db-maint",
    "type": "tab",
    "label": "DB Maintenance",
    "disabled": false,
    "info": "Xoa log cu >30 ngay, chay hang ngay luc 2:00 AM de giu SQLite kich thuoc nho."
  },
  {
    "id": "inj-db-maint",
    "type": "inject",
    "z": "tab-db-maint",
    "name": "Daily 2:00 AM",
    "props": [],
    "repeat": "",
    "crontab": "0 2 * * *",
    "once": false,
    "onceDelay": "",
    "payload": "",
    "payloadType": "date",
    "wires": [
      [
        "sql-db-maint"
      ]
    ]
  },
  {
    "id": "sql-db-maint",
    "type": "sqlite",
    "z": "tab-db-maint",
    "name": "DELETE old logs >30d",
    "mydb": "cfg-sqlite-db",
    "sqlquery": "fixed",
    "sql": "DELETE FROM device_log WHERE ts < datetime('now', '-30 days')",
    "wires": [
      [
        "dbg-db-maint",
        "sql-db-vacuum"
      ]
    ]
  },
  {
    "id": "sql-db-vacuum",
    "type": "sqlite",
    "z": "tab-db-maint",
    "name": "VACUUM",
    "mydb": "cfg-sqlite-db",
    "sqlquery": "fixed",
    "sql": "VACUUM",
    "wires": []
  },
  {
    "id": "dbg-db-maint",
    "type": "debug",
    "z": "tab-db-maint",
    "name": "Maint result",
    "active": true,
    "tosidebar": true,
    "console": false,
    "tostatus": false,
    "complete": "payload",
    "targetType": "msg",
    "wires": []
  },
  {
    "id": "tab-remote",
    "type": "tab",
    "label": "Remote Bridge",
    "disabled": false,
    "info": "Push AC+MCB data to mqtt.xsolar.energy every 10min + on state change"
  },
  {
    "id": "cfg-remote-broker",
    "type": "mqtt-broker",
    "name": "xsolar.energy",
    "broker": "mqtt.xsolar.energy",
    "port": "1883",
    "clientid": "",
    "autoConnect": true,
    "usetls": false,
    "protocolVersion": "4",
    "keepalive": "60",
    "cleansession": true,
    "birthTopic": "",
    "birthQos": "0",
    "birthPayload": "",
    "birthMsg": {},
    "closeTopic": "",
    "closeQos": "0",
    "closePayload": "",
    "closeMsg": {},
    "willTopic": "",
    "willQos": "0",
    "willPayload": "",
    "willMsg": {},
    "sessionExpiry": ""
  },
  {
    "id": "lk-remote-event-in",
    "type": "link in",
    "z": "tab-remote",
    "name": "← L2 state changed",
    "links": [
      "lk-l2-to-remote"
    ],
    "wires": [
      [
        "queue-remote-event"
      ]
    ]
  },
  {
    "id": "queue-remote-event",
    "type": "delay",
    "z": "tab-remote",
    "name": "Queue remote event (50/s)",
    "pauseType": "rate",
    "timeout": "5",
    "timeoutUnits": "seconds",
    "rate": "50",
    "nbRateUnits": "1",
    "rateUnits": "second",
    "randomFirst": "1",
    "randomLast": "5",
    "randomUnits": "seconds",
    "drop": false,
    "x": 280,
    "y": 60,
    "wires": [
      [
        "fn-remote-event-format"
      ]
    ]
  },
  {
    "id": "fn-remote-event-format",
    "type": "function",
    "z": "tab-remote",
    "name": "Format remote event",
    "func": "if (!msg._state_changed) return null;\nconst d = msg.device;\nif (d.type !== 'ac_controller' && d.type !== 'mcb') return null;\n\nconst cfg = (global.get('device_configs') || {})[d.id] || {};\nconst ts = d.ts || new Date().toLocaleString('sv-SE', { timeZone: 'Asia/Ho_Chi_Minh' }).replace(' ', 'T');\nconst deviceName = cfg.friendly_name || d.id;\nconst location = cfg.location || '';\n\nconst baseTopic = 'smarteos/bluCafe/' + d.type + '/' + d.id + '/';\nconst state = d.state || {};\n\nfunction pub(attr, val, name, unit) {\n    if (val === undefined || val === null) return;\n    const payload = { ts: ts, value: val, name: name, device_name: deviceName, location: location };\n    if (unit) payload.unit = unit;\n    node.send({ topic: baseTopic + attr, payload: JSON.stringify(payload) });\n}\n\nif (d.type === 'ac_controller') {\n    pub('power', state.power, 'Power Status');\n    pub('temperature', state.temperature, 'Set Temperature', '°C');\n    pub('room_temp', state.room_temp, 'Room Temperature', '°C');\n    pub('ambient_temp', state.ambient_temp, 'Room Temperature', '°C');\n    pub('online', state.online, 'Online Status');\n    pub('link_quality', state.link_quality, 'Link Quality');\n} else if (d.type === 'mcb') {\n    pub('control', state.control, 'Relay Status');\n    pub('temp', state.temp, 'Device Temperature', '°C');\n    pub('meas_046E', state.meas_046E, 'Device Temperature', '°C');\n    pub('current_power', state.meas_0276, 'Current Power', 'W');\n    pub('current_energy', state.meas_0283, 'Current Energy', 'Wh');\n    pub('current_ampe', state.meas_0272, 'Current Amperage', 'A');\n    pub('rated_current', state.meas_0272, 'Rated Current', 'A');\n    pub('high_voltage_cutoff', state.meas_0273, 'High Voltage Cutoff', 'V');\n    pub('low_voltage_cutoff', state.meas_0274, 'Low Voltage Cutoff', 'V');\n    pub('max_power', state.meas_0277, 'Max Power', 'W');\n    pub('online', state.online, 'Online Status');\n    pub('link_quality', state.link_quality, 'Link Quality');\n}\nreturn null;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "x": 470,
    "y": 60,
    "wires": [
      [
        "queue-remote-publish"
      ]
    ]
  },
  {
    "id": "inj-remote-10min",
    "type": "inject",
    "z": "tab-remote",
    "name": "Every 10 min",
    "props": [
      {
        "p": "payload"
      }
    ],
    "repeat": "600",
    "crontab": "",
    "once": true,
    "onceDelay": "30",
    "topic": "",
    "payload": "",
    "payloadType": "date",
    "x": 130,
    "y": 140,
    "wires": [
      [
        "fn-remote-query"
      ]
    ]
  },
  {
    "id": "fn-remote-query",
    "type": "function",
    "z": "tab-remote",
    "name": "Build periodic SQL",
    "func": "msg.topic = \"SELECT device_id, attr_name, attr_value, attr_str, ts FROM device_metric WHERE ts >= datetime('now', '-10 minutes') AND device_id IN (SELECT device_id FROM device_config WHERE device_type IN ('ac_controller', 'mcb')) ORDER BY device_id, attr_name, ts DESC\";\nreturn msg;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "x": 300,
    "y": 140,
    "wires": [
      [
        "sql-remote-latest"
      ]
    ]
  },
  {
    "id": "sql-remote-latest",
    "type": "sqlite",
    "z": "tab-remote",
    "mydb": "cfg-sqlite-db",
    "sqlquery": "msg.topic",
    "sql": "",
    "name": "Query latest metrics",
    "x": 480,
    "y": 140,
    "wires": [
      [
        "fn-remote-build-periodic"
      ]
    ]
  },
  {
    "id": "fn-remote-build-periodic",
    "type": "function",
    "z": "tab-remote",
    "name": "Build periodic msgs",
    "func": "const rows = msg.payload || [];\nif (rows.length === 0) return null;\n\nconst configs = global.get('device_configs') || {};\n\nconst byDevice = {};\nfor (const r of rows) {\n    if (!byDevice[r.device_id]) byDevice[r.device_id] = [];\n    byDevice[r.device_id].push(r);\n}\n\nfor (const [deviceId, deviceRows] of Object.entries(byDevice)) {\n    const cfg = configs[deviceId] || {};\n    const deviceName = cfg.friendly_name || deviceId;\n    const location = cfg.location || '';\n    const type = cfg.type || 'unknown';\n    \n    const latest = {};\n    for (const r of deviceRows) {\n        if (!latest[r.attr_name] || r.ts > latest[r.attr_name].ts) {\n            latest[r.attr_name] = r;\n        }\n    }\n    \n    const baseTopic = 'smarteos/bluCafe/' + type + '/' + deviceId + '/';\n    const ts = new Date().toLocaleString('sv-SE', { timeZone: 'Asia/Ho_Chi_Minh' }).replace(' ', 'T');\n    \n    function pub(attr, val, name, unit) {\n        if (val === undefined || val === null) return;\n        const payload = { ts: ts, value: val, name: name, device_name: deviceName, location: location };\n        if (unit) payload.unit = unit;\n        node.send({ topic: baseTopic + attr, payload: JSON.stringify(payload) });\n    }\n    \n    for (const [attr, r] of Object.entries(latest)) {\n        let val = r.attr_value;\n        if (val === null) val = r.attr_str;\n        if (val === null) continue;\n        \n        if (val === 'true') val = true;\n        if (val === 'false') val = false;\n        \n        let name = attr;\n        let unit = null;\n        \n        switch(attr) {\n            case 'power': name = 'Power Status'; break;\n            case 'temperature': name = 'Set Temperature'; unit = '°C'; break;\n            case 'fan_speed': name = 'Fan Speed'; break;\n            case 'room_temp': name = 'Room Temperature'; unit = '°C'; break;\n            case 'ambient_temp': name = 'Room Temperature'; unit = '°C'; break;\n            case 'temp': name = 'Device Temperature'; unit = '°C'; break;\n            case 'meas_046E': name = 'Device Temperature'; unit = '°C'; break;\n            case 'ambient_temp': name = 'Room Temperature'; unit = '°C'; break;\n            case 'control': name = 'Relay Status'; break;\n            case 'temp': name = 'Device Temperature'; unit = '°C'; break;\n            case 'meas_0276': name = 'Current Power'; unit = 'W'; break;\n            case 'meas_0283': name = 'Current Energy'; unit = 'Wh'; break;\n            case 'meas_0272': name = 'Current Amperage'; unit = 'A'; break;\n            case 'meas_0273': name = 'High Voltage Cutoff'; unit = 'V'; break;\n            case 'meas_0274': name = 'Low Voltage Cutoff'; unit = 'V'; break;\n            case 'meas_0277': name = 'Max Power'; unit = 'W'; break;\n            case 'online': name = 'Online Status'; break;\n            case 'link_quality': name = 'Link Quality'; break;\n        }\n        \n        pub(attr, val, name, unit);\n    }\n}\nreturn null;",
    "outputs": 1,
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "x": 680,
    "y": 140,
    "wires": [
      [
        "queue-remote-publish"
      ]
    ]
  },
  {
    "id": "queue-remote-publish",
    "type": "delay",
    "z": "tab-remote",
    "name": "Queue remote publish (20/s)",
    "pauseType": "rate",
    "timeout": "5",
    "timeoutUnits": "seconds",
    "rate": "20",
    "nbRateUnits": "1",
    "rateUnits": "second",
    "randomFirst": "1",
    "randomLast": "5",
    "randomUnits": "seconds",
    "drop": false,
    "x": 880,
    "y": 100,
    "wires": [
      [
        "mqtt-remote-out"
      ]
    ]
  },
  {
    "id": "mqtt-remote-out",
    "type": "mqtt out",
    "z": "tab-remote",
    "name": "Publish to xsolar",
    "topic": "",
    "qos": "0",
    "retain": "false",
    "respTopic": "",
    "contentType": "",
    "userProps": "",
    "correl": "",
    "expiry": "",
    "broker": "cfg-remote-broker",
    "x": 1080,
    "y": 100,
    "wires": []
  }
]